source_row_index,filtered_row_index,op_id,oil,split_role,split_note,is_train,is_validation,f_oper_hz,p_suc_bar,T_suc_C,p_out_bar,T_amb_C,m_meas_gps,m_calc_gps,e_m_rel,P_meas_W,P_calc_W,e_P_rel,T_dis_meas_C,T_dis_calc_C,e_T_dis_K,james_m_sq,james_P_sq,james_T_sq,james_error_point,ok
63,61,N60_SH10_Te0_Tc30,LPG100,train,,True,False,60.14833333333333,4.76959,10.822600000000023,10.7592,21.930200000000013,16.6783,16.79398092651452,0.006936014252922673,1171.49,1125.6176830995657,-0.03915724154746025,52.712199999999996,50.32335930663879,-2.388840693361203,4.810829371674647e-05,0.0015332895656061474,0.002282623943303374,0.003864021802626268,True
0,0,N60_SH10_Te0_Tc30,LPG68,train,,True,False,60.14833333333333,4.77135,9.673780000000022,10.6935,21.603499999999997,17.4099,16.920645310234836,-0.02810209649481976,1122.57,1095.4518031152347,-0.024157243543623252,51.13839999999999,48.60943159906242,-2.528968400937572,0.0007897278274041611,0.0005835724156259273,0.002558272469176296,0.003931572712206384,True
64,62,N60_SH10_Te5_Tc30,LPG100,train,,True,False,60.14833333333333,5.5202,14.94780000000003,10.7656,22.364899999999977,19.4483,19.551945909416396,0.005329304330784712,1117.24,1090.880157536654,-0.02359371528350762,51.21199999999999,48.446956122057486,-2.765043877942503,2.840148465012069e-05,0.0005566634008792211,0.0030581870587789266,0.0036432519443082684,True
1,1,N60_SH10_Te5_Tc30,LPG68,train,,True,False,60.14833333333333,5.48988,15.536600000000021,10.719,21.705600000000004,19.4407,19.431388043934625,-0.0004789928379829167,1069.86,1065.0403507068986,-0.004504934564430241,49.206200000000024,48.57060369542103,-0.6355963045789963,2.2943413883892868e-07,2.0294435429798283e-05,0.0001615930649577905,0.00018211693452642772,True
65,63,N60_SH10_Te10_Tc30,LPG100,validation,,False,True,60.14833333333333,6.36469,19.90840000000003,10.7816,22.60360000000003,22.5438,22.6602559330548,0.005165763227796383,1035.76,992.9397978961749,-0.04134181866824849,48.91809999999998,46.67974907431551,-2.238350925684472,2.6685109725653303e-05,0.001709145970798339,0.0020040859466050128,0.0037399170271290054,True
2,2,N60_SH10_Te10_Tc30,LPG68,validation,,False,True,60.14833333333333,6.30289,19.68599999999998,10.679,21.9615,22.4671,22.46404809180654,-0.00013583899094493646,992.239,986.6999217377222,-0.00558240329424442,47.61529999999999,46.556885608328855,-1.0584143916711355,1.8452231460938528e-08,3.116322653959095e-05,0.0004480964097986319,0.0004792780885696838,True
66,64,N60_SH10_Te0_Tc40,LPG100,train,,True,False,60.14833333333333,4.72415,10.56389999999999,13.7353,24.615599999999972,16.6727,16.43835497157052,-0.014055613573655257,1389.42,1357.4744129490657,-0.02299203052420029,63.36329999999998,62.266970921252096,-1.0963290787478854,0.0001975602729319219,0.0005286334676257579,0.0004807749795632748,0.0012069687201209547,True
3,3,N60_SH10_Te0_Tc40,LPG68,train,,True,False,60.14833333333333,4.73131,10.579600000000028,13.69,23.79570000000001,16.3785,16.510786265010662,0.008076824190900611,1371.86,1338.6906004167902,-0.0241784144032261,62.327,61.65232819513221,-0.6746718048677849,6.523508901071732e-05,0.0005845957230541314,0.00018207281771342174,0.0008319036297782704,True
67,65,N60_SH10_Te5_Tc40,LPG100,validation,,False,True,60.14833333333333,5.50345,14.622000000000014,13.7465,24.89519999999999,19.3641,19.2939461506999,-0.003622881998135874,1374.86,1362.374057776977,-0.009081609926118173,60.7645,60.02909633036535,-0.7354036696346498,1.3125273972416982e-05,8.247563885016812e-05,0.00021632742292484363,0.0003119283357474287,True
4,4,N60_SH10_Te5_Tc40,LPG68,validation,,False,True,60.14833333333333,5.55022,14.825400000000002,13.9246,17.899200000000008,19.586,19.547944184716663,-0.0019430110938086775,1373.44,1361.208379687202,-0.008905827930450583,59.68360000000001,60.0205549341656,0.33695493416558975,3.7752921106635936e-06,7.93137711267937e-05,4.541545106341477e-05,0.00012850451430087206,True
68,66,N60_SH10_Te10_Tc40,LPG100,validation,,False,True,60.14833333333333,6.34654,20.006399999999985,13.6949,24.89839999999998,22.4046,22.31182039239464,-0.00414109636437876,1330.41,1337.5925743609473,0.00539876756860469,59.007000000000005,59.04569684062665,0.038696840626641915,1.7148679099070986e-05,2.9146691259817794e-05,5.989781897934897e-07,4.6894348548682275e-05,True
5,5,N60_SH10_Te10_Tc40,LPG68,validation,,False,True,60.14833333333333,6.30283,19.805600000000027,13.6894,20.154600000000016,22.5857,22.214171699930343,-0.016449713760018803,1316.15,1323.1050796136965,0.005284412577363007,57.4717,58.7624284512944,1.2907284512943988,0.00027059308278655194,2.7925016287792337e-05,0.000666391973992335,0.0009649100730666793,True
69,67,N60_SH10_Te15_Tc40,LPG100,train,,True,False,60.14833333333333,7.28593,25.4255,13.7131,25.068499999999972,25.6962,25.697296155495057,4.2658272236817396e-05,1263.22,1283.523155556063,0.016072541248605132,57.75659999999999,58.220224426846016,0.46362442684602456,1.819728190230426e-09,0.00025832658218811344,8.597904366732191e-05,0.0003443074455836256,True
6,6,N60_SH10_Te15_Tc40,LPG68,train,,True,False,60.14833333333333,7.26939,24.657100000000014,13.7288,20.58330000000001,25.9376,25.7911859740831,-0.005644856344337867,1250.77,1270.6098970996059,0.015862146597380722,57.09559999999999,57.26110922607785,0.16550922607785878,3.1864403148211475e-05,0.0002516076946767968,1.095732156675671e-05,0.000294429419391765,True
70,68,N60_SH10_Te20_Tc40,LPG100,train,,True,False,60.14833333333333,8.32058,30.133500000000026,13.7284,25.056500000000028,29.6475,29.572721689133054,-0.002522246761681335,1160.83,1196.951317706838,0.031116802380053876,55.97629999999998,56.660344590602165,0.6840445906021841,6.361728726811981e-06,0.0009682553903593266,0.0001871668007728439,0.0011617839198589824,True
7,7,N60_SH10_Te20_Tc40,LPG68,train,,True,False,60.14833333333333,8.39389,29.991899999999987,13.6998,20.88869999999997,30.0183,29.979774236620383,-0.0012834092330217262,1139.59,1183.6291695168834,0.03864474900348669,55.40809999999999,55.94456694816557,0.5364669481655824,1.6471392594054155e-06,0.0014934166255424854,0.00011511871458963745,0.0016101824793915284,True
71,69,N60_SH10_Te25_Tc40,LPG100,validation,,False,True,60.14833333333333,9.44479,34.974800000000016,13.7367,25.11020000000002,33.8647,33.81026519882305,-0.0016074201506861563,1026.29,1074.1232282188655,0.04660790636064416,54.71940000000001,55.59766451621505,0.8782645162150402,2.5837995408319055e-06,0.002172296935322574,0.0003085394241769755,0.0024834201590403816,True
8,8,N60_SH10_Te25_Tc40,LPG68,validation,,False,True,60.14833333333333,9.38441,35.32639999999998,13.7072,21.048400000000015,33.6089,33.56291057177303,-0.0013683705276568148,1027.27,1079.3863619215879,0.050732876382633574,55.52729999999997,55.85995065799614,0.3326506579961688,1.8724379009597897e-06,0.0025738247460555795,4.4262584106113626e-05,0.002619959768062653,True
72,70,N60_SH10_Te0_Tc50,LPG100,train,,True,False,60.14833333333333,4.74132,10.600199999999973,17.2038,27.349199999999996,16.4516,16.385984333377127,-0.0039884063934737535,1643.22,1582.2713448867216,-0.037090989102663285,74.31150000000002,72.87929897425454,-1.432201025745485,1.5907385559502313e-05,0.0013757414726138866,0.0008204799112585676,0.0022121287694319564,True
9,9,N60_SH10_Te0_Tc50,LPG68,train,,True,False,60.14833333333333,4.75311,9.904800000000023,17.1935,26.237900000000025,16.4602,16.50058579920348,0.0024535424359048985,1625.09,1571.0245684668216,-0.03326919218823465,72.8888,71.86823473752179,-1.0205652624782147,6.019870484786143e-06,0.0011068391488576936,0.0004166213819908909,0.0015294804013333708,True
73,71,N60_SH10_Te5_Tc50,LPG100,train,,True,False,60.14833333333333,5.49214,16.25999999999999,17.19,27.834699999999998,18.9005,18.938531665895045,0.002012204221848446,1652.96,1622.1902002084848,-0.01861496938311591,73.05860000000001,72.46890560744373,-0.5896943925562823,4.0489658304247096e-06,0.0003465170851343427,0.00013909579064492913,0.0004896618416096965,True
10,10,N60_SH10_Te5_Tc50,LPG68,train,,True,False,60.14833333333333,5.53394,14.532500000000027,17.2024,27.306500000000028,19.2189,19.26996233486097,0.0026568812398717334,1641.16,1611.7895589525306,-0.017896147266244333,70.64710000000002,70.42593274309945,-0.22116725690057137,7.0590179227823595e-06,0.0003202720869751045,1.9565982209969333e-05,0.0003468970871078562,True
74,72,N60_SH10_Te10_Tc50,LPG100,train,,True,False,60.14833333333333,6.34577,19.95150000000001,17.1962,27.78230000000002,22.1238,22.053939727345938,-0.0031576977126018813,1642.93,1639.8982626101335,-0.0018453235316577832,69.6603,70.52768715803285,0.8673871580328409,9.971054844171153e-06,3.4052189364899536e-06,0.00030094419276811547,0.0003143204665487766,True
11,11,N60_SH10_Te10_Tc50,LPG68,train,,True,False,60.14833333333333,6.39275,20.698300000000017,17.1276,26.767499999999984,22.1482,22.256805382413603,0.004903576020335754,1618.66,1625.5929399225652,0.004283135385173553,69.19150000000002,70.04628427945596,0.8547842794559415,2.404505778721183e-05,1.8345248727725802e-05,0.00029226246576200525,0.00033465277227694287,True
75,73,N60_SH10_Te15_Tc50,LPG100,train,,True,False,60.14833333333333,7.27,26.1087,17.2144,27.737900000000025,25.2562,25.303760727506447,0.0018831307760647231,1611.35,1638.940909505903,0.01712285320129281,68.7849,70.1568516862136,1.371951686213606,3.5461815197621264e-06,0.0002931921017530234,0.0007529005717217429,0.0010496388549945284,True
12,12,N60_SH10_Te15_Tc50,LPG68,train,,True,False,60.14833333333333,7.28526,24.68380000000002,17.1941,26.50400000000002,25.5488,25.531520768083535,-0.0006763226420208879,1587.98,1583.7989945736804,-0.002632908113653576,66.82150000000001,68.26919467710434,1.447694677104323,4.5741231611011407e-07,6.932205134942831e-06,0.000838327951246476,0.000845717568697529,True
76,74,N60_SH10_Te20_Tc50,LPG100,train,,True,False,60.14833333333333,8.38018,29.93950000000001,17.2262,27.762099999999975,29.5403,29.502478030956123,-0.001280351555125625,1545.58,1601.5235426621864,0.03619582464976667,66.4402,67.88698276563804,1.4467827656380337,1.6393001047126064e-06,0.0013101377220766566,0.0008372721483788949,0.002149049170560264,True
13,13,N60_SH10_Te20_Tc50,LPG68,train,,True,False,60.14833333333333,8.37978,30.766200000000026,17.2361,26.857500000000016,29.5286,29.408838084170828,-0.004055793902493665,1524.13,1593.0244593045936,0.04520248227158685,66.48990000000003,68.56906147231848,2.0791614723184466,1.6449464179504795e-05,0.002043264403513124,0.0017291649711893644,0.0037888788388819932,True
77,75,N60_SH10_Te25_Tc50,LPG100,validation,,False,True,60.14833333333333,9.35432,35.7038,17.2073,27.81990000000002,33.0233,32.893316906901525,-0.003936102482140602,1467.96,1544.5834458283884,0.05219723005285459,65.68279999999999,68.22392134405527,2.5411213440552842,1.5492902749913407e-05,0.002724550825190627,0.0025829190740853337,0.005322962802025873,True
14,14,N60_SH10_Te25_Tc50,LPG68,validation,,False,True,60.14833333333333,9.42186,36.665099999999995,17.1474,27.090100000000007,33.173,33.06243408176441,-0.0033330093219061663,1446.86,1523.5874128795494,0.05303029517683089,67.45330000000001,68.56255312610796,1.1092531261079444,1.1108951139913403e-05,0.0028122122065418133,0.0004921769991120988,0.0033154981567938254,True
84,82,N60_SH20_Te0_Tc50,LPG100,train,,True,False,60.14833333333333,4.6892,19.46629999999999,17.1753,28.0788,15.421,15.642803494015737,0.014383210817439762,1636.87,1582.1135889067064,-0.03345189971915519,81.57709999999997,81.05380855478268,-0.5232914452172963,0.0002068767534189162,0.0011190295948204148,0.00010953357465504265,0.0014354399228943737,True
21,21,N60_SH20_Te0_Tc50,LPG68,train,,True,False,60.14833333333333,4.73894,20.66980000000001,17.1369,27.844100000000026,15.6205,15.751627237776663,0.008394560851231692,1628.12,1573.2812986607223,-0.03368222326319781,81.84069999999997,81.57492048137823,-0.2657795186217413,7.046865188503174e-05,0.0011344921639519037,2.8255501007521815e-05,0.0012332163168444572,True
85,83,N60_SH20_Te10_Tc50,LPG100,train,,True,False,60.14833333333333,6.34628,29.70490000000001,17.1982,26.80630000000002,21.1256,21.223595518032592,0.00463870933997601,1644.22,1648.9900784596198,0.0029011193511936373,77.28399999999999,78.90251905059904,1.6185190505990477,2.1517624340780675e-05,8.416493489870191e-06,0.001047841566860817,0.001077775684691468,True
22,22,N60_SH20_Te10_Tc50,LPG68,train,,True,False,60.14833333333333,6.36114,30.158999999999992,17.1379,28.793499999999995,21.0768,21.243807283550613,0.007923749504223254,1636.07,1634.5000259316053,-0.0009596007923833305,78.1035,79.05736053965262,0.9538605396526236,6.278580620567827e-05,9.208336807427158e-07,0.0003639399716425577,0.0004276466115289787,True
86,84,N60_SH20_Te20_Tc50,LPG100,train,,True,False,60.14833333333333,8.31678,40.84269999999998,17.2186,27.350199999999973,27.8063,27.862209056139793,0.002010661473831332,1555.8,1614.1186524696768,0.037484671853500906,76.69380000000001,77.91119211174004,1.2173921117400255,4.042759562349585e-06,0.001405100623964643,0.0005928174214907355,0.002001960805017728,True
23,23,N60_SH20_Te20_Tc50,LPG68,train,,True,False,60.14833333333333,8.34649,40.02679999999998,17.1632,28.95429999999999,28.0766,28.037501009529617,-0.0013925828081172709,1540.55,1596.411284044659,0.03626061084979981,74.9246,77.13598611792963,2.211386117929635,1.9392868774637835e-06,0.0013148318992006198,0.0019560914250287605,0.003272862611106844,True
90,88,N60_SH30_Te0_Tc50,LPG100,train,,True,False,60.14833333333333,4.75725,28.722800000000007,17.1867,29.382900000000006,15.4817,15.352998996830223,-0.00831310535469465,1611.33,1589.4282734665394,-0.01359232840787461,89.70190000000002,89.09869944767723,-0.6032005523227895,6.910772063825286e-05,0.00018475139154751512,0.00014554036252900732,0.00039939947471477534,True
27,27,N60_SH30_Te0_Tc50,LPG68,train,,True,False,60.14833333333333,4.76698,29.7937,17.2159,29.715100000000007,15.0627,15.322562783323368,0.017252071894372722,1621.6,1583.24277196816,-0.023653939338825758,89.73419999999999,90.10840991067727,0.3742099106772798,0.0002976339846486052,0.0005595088462448487,5.6013222899639095e-05,0.0009131560537930931,True
91,89,N60_SH30_Te10_Tc50,LPG100,train,,True,False,60.14833333333333,6.34588,41.233299999999986,17.1857,30.18130000000002,20.2014,20.282781857558536,0.004028525624884205,1627.08,1651.3666574142921,0.014926529374273079,88.43920000000003,89.56216999331406,1.1229699933140296,1.6229018710348673e-05,0.00022280127916103707,0.0005044246423534846,0.0007434549402248703,True
28,28,N60_SH30_Te10_Tc50,LPG68,train,,True,False,60.14833333333333,6.37078,39.49369999999999,17.1567,29.580600000000004,20.3035,20.521541598069426,0.01073911385078552,1628.71,1639.9470048579929,0.00689932821557715,85.6438,87.52401701527856,1.8802170152785607,0.0001153285663001334,4.7600729826258975e-05,0.0014140864098172077,0.0015770157059436,True
92,90,N60_SH30_Te20_Tc50,LPG100,validation,,False,True,60.14833333333333,8.37903,49.975599999999986,17.2138,28.05630000000002,26.9469,27.09936451197882,0.0056579611004909935,1541.36,1614.3693962156156,0.047366868360159575,83.20850000000002,85.618125950376,2.4096259503759825,3.201252381466926e-05,0.002243620218248686,0.0023225188882901424,0.004598151630353498,True
29,29,N60_SH30_Te20_Tc50,LPG68,validation,,False,True,60.14833333333333,8.44081,50.63240000000002,17.1766,29.813199999999995,27.0184,27.259185525991473,0.00891190914308293,1540.22,1598.3807489630121,0.037761325630761844,83.71690000000001,85.8215469128478,2.104646912847784,7.942212457456513e-05,0.0014259177133924314,0.0017718154511038827,0.003277155289070879,True
78,76,N60_SH10_Te0_Tc60,LPG100,train,,True,False,60.14833333333333,4.71028,10.242799999999988,21.268,28.54079999999999,15.8592,16.177614667182176,0.02007759957514743,1885.59,1795.485192859293,-0.0477860018035241,84.62760000000003,83.43230525259787,-1.1952947474021585,0.0004031100046999603,0.002283501968366409,0.0005714918132668759,0.003258103786333245,True
15,15,N60_SH10_Te0_Tc60,LPG68,train,,True,False,60.14833333333333,4.75998,10.057799999999986,21.2214,24.75400000000002,16.0946,16.369251913858008,0.017064848698197466,1883.77,1790.7044255448154,-0.04940389455994343,83.45179999999999,82.80239215781563,-0.6494078421843597,0.00029120906109237173,0.0024407447976900077,0.0001686922181962185,0.0029006460769785978,True
79,77,N60_SH10_Te5_Tc60,LPG100,train,,True,False,60.14833333333333,5.48294,14.530500000000018,21.2279,29.001300000000015,18.7327,18.878800789243357,0.007799238190082214,1918.58,1868.016894422589,-0.026354442127725086,81.78700000000003,81.68450117909032,-0.10249882090971596,6.082811634563689e-05,0.0006945566198636108,4.202403315152811e-06,0.0007595871395244004,True
16,16,N60_SH10_Te5_Tc60,LPG68,train,,True,False,60.14833333333333,5.47093,14.607799999999997,21.2197,26.487900000000025,18.5994,18.85043821451874,0.013497113590693388,1922.46,1859.8274183445606,-0.032579393930401435,81.49709999999999,81.8609036598819,0.3638036598819099,0.00018217207528008016,0.001061416908872278,5.2941241177388946e-05,0.001296530225329747,True
80,78,N60_SH10_Te10_Tc60,LPG100,validation,,False,True,60.14833333333333,6.35099,20.793000000000006,21.2144,28.89519999999999,21.8274,21.821700815883382,-0.00026110228962772375,1940.36,1927.091549403757,-0.00683813859090221,80.34339999999997,81.83768334792819,1.4942833479282172,6.817440564883974e-08,4.676013938838606e-05,0.0008931530895582246,0.0009399814033522595,True
17,17,N60_SH10_Te10_Tc60,LPG68,validation,,False,True,60.14833333333333,6.33767,20.14670000000001,21.2408,26.802399999999977,21.6908,21.82392485980595,0.0061373881925033125,1944.61,1920.142514962622,-0.012582206734192414,80.37239999999997,81.48259481811175,1.1101948181117791,3.766753382547908e-05,0.00015831192630195691,0.0004930130136648986,0.0006889924737923346,True
81,79,N60_SH10_Te15_Tc60,LPG100,train,,True,False,60.14833333333333,7.30437,24.80959999999999,21.2177,29.1438,25.6164,25.27779753347225,-0.013218190945165853,1949.63,1961.8123497800466,0.006248544482823082,77.60930000000002,80.1219487089985,2.5126487089984835,0.00017472057186286455,3.9044308153818774e-05,0.0025253614139326983,0.0027391262939493815,True
18,18,N60_SH10_Te15_Tc60,LPG68,train,,True,False,60.14833333333333,7.28752,24.871100000000013,21.1725,27.192200000000014,25.1205,25.22450469029741,0.0041402316951260065,1943.15,1950.8783038257209,0.003977203934704354,77.68299999999999,80.05957141946163,2.3765714194616407,1.7141518489325964e-05,1.5818151138227798e-05,0.002259236684720767,0.002292196354348321,True
82,80,N60_SH10_Te20_Tc60,LPG100,validation,,False,True,60.14833333333333,8.38725,29.71659999999997,21.2682,29.36160000000001,29.6838,29.247485627733212,-0.014698737097904924,1936.83,1975.6377491534327,0.0200367348468542,76.38779999999997,78.73200929974251,2.3442092997425448,0.00021605287227332646,0.00040147074332314134,0.002198126896399773,0.002815650511996241,True
19,19,N60_SH10_Te20_Tc60,LPG68,validation,,False,True,60.14833333333333,8.32119,29.937900000000013,21.2386,27.36020000000002,28.9463,28.95687359059927,0.0003652829756917164,1921.37,1966.8610863546735,0.023676380059370894,76.7835,79.11589301463164,2.3323930146316343,1.3343165233019508e-07,0.0005605709727157757,0.0021760228698809773,0.002736727274249083,True
83,81,N60_SH10_Te25_Tc60,LPG100,validation,,False,True,60.14833333333333,9.65207,33.771000000000015,21.3271,29.73660000000001,34.8037,34.08945842867685,-0.020522001147095126,1892.12,1955.7670242006566,0.03363794273125209,74.6377,76.96453683876894,2.3268368387689407,0.00042115253108137364,0.0011315111911909953,0.0021656678697008947,0.003718331591973264,True
20,20,N60_SH10_Te25_Tc60,LPG68,validation,,False,True,60.14833333333333,9.47442,34.78890000000001,21.1756,28.23509999999999,33.2654,33.166818605031885,-0.0029634814241858987,1878.16,1948.2532623766706,0.03732017633038209,76.12029999999999,78.16987586469719,2.0495758646972035,8.782222151494882e-06,0.0013927955613308118,0.0016803044900597158,0.0030818822735420226,True
87,85,N60_SH20_Te0_Tc60,LPG100,train,,True,False,60.14833333333333,4.66777,19.62990000000002,21.2313,30.065200000000004,15.1235,15.392522424249242,0.017788370697870315,1883.39,1796.4482772601457,-0.046162357631640005,92.87880000000001,92.22180300481062,-0.6569969951893881,0.0003164261320848512,0.0021309632621114324,0.00017265802067515396,0.0026200474148714375,True
24,24,N60_SH20_Te0_Tc60,LPG68,train,,True,False,60.14833333333333,4.70768,19.041600000000017,21.151,30.711000000000013,15.2689,15.57874036812973,0.02029225210262231,1874.54,1789.86945569159,-0.04516870502011694,92.40300000000002,91.16247672675513,-1.2405232732448894,0.0004117754953963796,0.002040211913194337,0.0006155591965848857,0.0030675466051756028,True
88,86,N60_SH20_Te10_Tc60,LPG100,train,,True,False,60.14833333333333,6.37258,29.393100000000004,21.1373,30.553800000000024,20.8951,21.114048734541665,0.01047847268219182,1953.31,1932.0083671663167,-0.010905403051068796,88.34640000000002,89.2980019040599,0.9516019040598849,0.00010979838975144022,0.0001189278157062606,0.00036221847352415937,0.0005909446789818603,True
25,25,N60_SH20_Te10_Tc60,LPG68,train,,True,False,60.14833333333333,6.37173,31.82679999999999,21.2133,30.92470000000003,20.6885,20.902849338666282,0.010360796513342319,1944.94,1932.013556265539,-0.006646191519769862,90.3913,91.6645971209303,1.2732971209302946,0.00010734610439088634,4.417186171746082e-05,0.0006485142232677509,0.000800032189376098,True
89,87,N60_SH20_Te20_Tc60,LPG100,validation,,False,True,60.14833333333333,8.19889,41.15289999999999,21.1729,31.25400000000002,26.8434,27.056602798161112,0.007942466236062318,1949.37,1982.234093052456,0.016858827750737992,89.93180000000001,89.74179439183149,-0.1900056081685193,6.308276991098992e-05,0.00028422007312905344,1.4440852454195558e-05,0.0003617436954942389,True
26,26,N60_SH20_Te20_Tc60,LPG68,validation,,False,True,60.14833333333333,8.46994,40.54180000000002,21.1586,30.780899999999974,28.0356,28.189153558556647,0.005477091931567424,1925.53,1971.9610535453319,0.024113388804813063,86.27089999999998,88.04344749516957,1.77254749516959,2.9998536026840972e-05,0.000581455519652084,0.0012567698490527951,0.0018682239047317201,True
93,91,N60_SH30_Te0_Tc60,LPG100,train,,True,False,60.14833333333333,4.68649,28.922399999999982,21.2616,31.31450000000001,14.5735,14.927969073033356,0.0243228512734317,1888.25,1804.3206493946734,-0.04444821957120437,100.62599999999998,100.65438981486602,0.028389814866045526,0.0005916010940694781,0.0019756442230499955,3.223926352513358e-07,0.002567567709754725,True
30,30,N60_SH30_Te0_Tc60,LPG68,train,,True,False,60.14833333333333,4.72849,30.159400000000005,21.2327,32.10219999999998,14.6311,15.007814739843479,0.025747533667562994,1870.67,1802.3032089178887,-0.03654668705977615,100.67500000000001,101.4265809497216,0.7515809497215855,0.0006629354899622898,0.0013356603350452095,0.00022594956959376018,0.0022245453946012597,True
94,92,N60_SH30_Te10_Tc60,LPG100,validation,,False,True,60.14833333333333,6.41268,40.877999999999986,21.0873,31.3159,20.0216,20.346891416312022,0.01624702402964906,1951.9,1937.7752020958305,-0.00723643521910422,97.23450000000003,99.47698524844793,2.242485248447906,0.000263965789819994,5.236599468029195e-05,0.002011496035802587,0.0023278278203028727,True
31,31,N60_SH30_Te10_Tc60,LPG68,validation,,False,True,60.14833333333333,6.46011,39.40129999999999,21.1451,31.650500000000022,20.4809,20.646226879733998,0.008072246812102835,1943.91,1936.764964015801,-0.0036756001997001464,95.8945,97.6295532428955,1.7350532428955034,6.516116859550437e-05,1.3510036828035756e-05,0.001204163902272881,0.0012828351076964212,True
95,93,N60_SH30_Te20_Tc60,LPG100,train,,True,False,60.14833333333333,8.35742,50.97719999999998,21.2292,31.658999999999992,26.4246,26.62788182808857,0.007692900860885921,1937.84,1992.9096216552903,0.028418043623462452,94.7969,97.54869793887104,2.75179793887105,5.918072365541934e-05,0.000807585203385015,0.0030289567585499834,0.0038957226855904177,True
32,32,N60_SH30_Te20_Tc60,LPG68,train,,True,False,60.14833333333333,8.43544,50.63040000000001,21.1507,31.757000000000005,26.7902,26.970257633258644,0.0067210260938195265,1918.37,1979.1569865328604,0.031686789583271535,93.69139999999999,96.53579425741941,2.844394257419424,4.517219175380296e-05,0.0010040526340945254,0.003236231476656238,0.0042854563025045665,True
97,94,N70_SH10_Te0_Tc30,LPG100,train,,True,False,70.16316666666667,4.75184,11.617099999999994,10.6823,21.5625,20.1158,19.40866510312699,-0.035153207770658446,1379.35,1336.8668345001565,-0.030799409504363218,53.9332,50.913596407467026,-3.019603592532974,0.0012357480165670813,0.0009486036258174593,0.003647202342415217,0.005831553984799757,True
34,33,N70_SH10_Te0_Tc30,LPG68,train,,True,False,70.16316666666667,4.76662,9.621690000000001,10.7354,23.53230000000002,19.7802,19.67268698674131,-0.005435385550130345,1342.0,1308.0312123459616,-0.025312062335348995,53.02690000000001,48.93458217286576,-4.092317827134252,2.9543416078565754e-05,0.0006407004996685932,0.006698826079312323,0.007369069995059482,True
98,95,N70_SH10_Te5_Tc30,LPG100,train,,True,False,70.16316666666667,5.48869,15.568300000000022,10.7933,22.227300000000014,22.5226,22.56819400083283,0.002024366673156308,1343.64,1308.5944967574787,-0.026082509632432305,53.539800000000014,49.40449403201046,-4.135305967989552,4.098060427385939e-06,0.000680297308725924,0.006840302179556004,0.007524697548709314,True
35,34,N70_SH10_Te5_Tc30,LPG68,train,,True,False,70.16316666666667,5.50719,14.67919999999998,10.7134,22.79970000000003,22.8425,22.77022057400977,-0.003164251986001121,1292.38,1265.3805889082855,-0.020891232525816372,50.57679999999999,48.286527690783146,-2.2902723092168458,1.0012490630912037e-05,0.0004364435964477279,0.0020981389001461853,0.002544594987224825,True
99,96,N70_SH10_Te10_Tc30,LPG100,train,,True,False,70.16316666666667,6.33379,19.268599999999992,10.8049,22.11930000000001,26.3224,26.32497261188444,9.773470065188583e-05,1251.86,1233.73550434813,-0.014478053178366479,49.5754,46.86727656962614,-2.7081234303738597,9.552071711513732e-09,0.0002096140238356077,0.0029335730056559524,0.0031431965815632715,True
36,35,N70_SH10_Te10_Tc30,LPG68,train,,True,False,70.16316666666667,6.34355,20.6687,10.822,22.239199999999983,26.344,26.20393967164982,-0.005316593089514932,1215.82,1206.6058906139735,-0.007578514406759496,49.421100000000024,48.664947601781876,-0.7561523982181484,2.8266162079477925e-05,5.743388061346123e-05,0.00022870657973242292,0.00031440662242536205,True
100,97,N70_SH10_Te0_Tc40,LPG100,train,,True,False,70.16316666666667,4.72594,10.099400000000003,13.6967,24.4212,19.4329,19.177827823750615,-0.013125790605076237,1658.49,1604.1017339318232,-0.03279384625061155,64.28949999999998,62.21265353420944,-2.0768464657905383,0.00017228637900830763,0.001075436351908749,0.00172531649698666,0.0029730392279037165,True
37,36,N70_SH10_Te0_Tc40,LPG68,train,,True,False,70.16316666666667,4.76048,10.274000000000001,13.6925,25.748699999999985,19.486,19.362326495398815,-0.006346787673262133,1581.37,1583.5420277659077,0.001373510162648639,62.867200000000025,61.83551553419562,-1.0316844658044033,4.028171376947216e-05,1.8865301668990908e-06,0.0004257491347928468,0.00046791737872921806,True
101,98,N70_SH10_Te5_Tc40,LPG100,train,,True,False,70.16316666666667,5.50356,14.300200000000018,13.7091,24.89519999999999,22.6959,22.510764520389085,-0.008157221331205888,1637.5,1609.3709777445763,-0.01717802885827402,61.62520000000001,60.045575897822005,-1.579624102178002,6.654025984628037e-05,0.000295084675455695,0.0009980849216726637,0.001359709856974639,True
38,37,N70_SH10_Te5_Tc40,LPG68,train,,True,False,70.16316666666667,5.4715,15.14240000000001,13.7062,26.377700000000004,22.4913,22.296018692445475,-0.008682526468213103,1564.67,1589.5237628811888,0.015884348061373066,61.327499999999986,60.87512250892303,-0.4523774910769589,7.53862658712211e-05,0.0002523125133348463,8.185815777323363e-05,0.000409556936979301,True
102,99,N70_SH10_Te10_Tc40,LPG100,train,,True,False,70.16316666666667,6.34686,20.102300000000014,13.7236,24.970100000000002,26.1285,25.994813738497026,-0.005116492010753482,1590.61,1587.2283864475091,-0.0021259853468108547,60.354600000000005,59.384273122021966,-0.9703268779780387,2.6178490496104205e-05,4.51981369485447e-06,0.00037661370005064303,0.0004073120042416017,True
39,38,N70_SH10_Te10_Tc40,LPG68,train,,True,False,70.16316666666667,6.3016,20.358299999999986,13.7316,26.75,25.9291,25.73226364215657,-0.007591330121115791,1524.29,1557.5180955306269,0.021799064174551352,59.882000000000005,60.089446747966406,0.20744674796640084,5.762829300775989e-05,0.0004751991988862082,1.721366129673417e-05,0.0005500411531907022,True
103,100,N70_SH10_Te15_Tc40,LPG100,train,,True,False,70.16316666666667,7.28573,25.532699999999977,13.7451,25.213700000000017,30.0398,29.91235272080778,-0.004242614105027909,1516.06,1532.1726586619716,0.01062798217878691,58.73480000000001,58.8058228306877,0.07102283068769566,1.7999774444181762e-05,0.00011295400519261216,2.0176969915572337e-06,0.00013297147662835116,True
40,39,N70_SH10_Te15_Tc40,LPG68,train,,True,False,70.16316666666667,7.28787,24.904499999999985,13.7411,27.0,30.2973,30.024994882526396,-0.008987768463645462,1443.75,1499.0368098151841,0.03829389424428342,57.067200000000014,58.06176746783444,0.994567467834429,8.077998195609992e-05,0.001466422336392363,0.0003956657792298352,0.0019428680975782982,True
104,101,N70_SH10_Te20_Tc40,LPG100,validation,,False,True,70.16316666666667,8.20548,30.907899999999984,13.7166,25.385800000000017,33.8767,33.72866343972343,-0.004369863660763307,1415.74,1433.0331572542598,0.012214924530111304,58.21890000000002,58.356885340171345,0.13798534017132624,1.909570841365969e-05,0.00014920438127631486,7.6159816408786475e-06,0.0001759160713308532,True
41,40,N70_SH10_Te20_Tc40,LPG68,validation,,False,True,70.16316666666667,8.17964,30.225900000000024,13.6985,27.25400000000002,34.0073,33.7176264567118,-0.008517981236034755,1351.51,1411.1926766025526,0.044159996302323146,57.20940000000002,57.806937776799145,0.597537776799129,7.255600433744017e-05,0.0019501052734211938,0.00014282055788081827,0.0021654818356394525,True
105,102,N70_SH10_Te25_Tc40,LPG100,validation,,False,True,70.16316666666667,9.48318,34.12110000000001,13.6934,25.227199999999982,39.938,39.77638008837577,-0.004046770284546919,1242.98,1271.2208694662095,0.02272029273697851,54.76279999999997,54.69365002515889,-0.06914997484108198,1.637634973589195e-05,0.0005162117020539984,1.9126876082089083e-06,0.0005345007393980993,True
42,41,N70_SH10_Te25_Tc40,LPG68,validation,,False,True,70.16316666666667,9.44436,35.31299999999999,13.7246,27.625,39.6292,39.31176854619362,-0.008010039410494607,1188.29,1265.7191863769344,0.0651601767051262,55.09300000000002,56.27135165142437,1.1783516514243502,6.41607313576768e-05,0.00424584862824327,0.0005554050457657972,0.004865414405366744,True
106,103,N70_SH10_Te0_Tc50,LPG100,validation,,False,True,70.16316666666667,4.79329,11.086099999999988,17.2014,25.84269999999998,19.4779,19.316083919757276,-0.008307675891278232,1935.73,1870.092474664168,-0.03390840940411732,75.67809999999997,73.04770931849708,-2.630390681502888,6.901747871452557e-05,0.001149780228317232,0.002767582054934891,0.003986379761966649,True
43,42,N70_SH10_Te0_Tc50,LPG68,validation,,False,True,70.16316666666667,4.71181,10.343200000000024,17.2042,27.19490000000002,18.9296,18.96168794569051,0.001695120112971571,1925.7,1849.7548655743296,-0.039437676910043296,75.74559999999997,73.3917296874094,-2.3538703125905727,2.8734321974007513e-06,0.0015553303600609621,0.002216282179398096,0.003774485971656459,True
107,104,N70_SH10_Te5_Tc50,LPG100,train,,True,False,70.16316666666667,5.49938,14.331799999999987,17.2081,26.463700000000017,22.4212,22.278288596657763,-0.00637394088372778,1949.98,1912.1762433679196,-0.01938674070097146,72.1062,71.12896963542488,-0.9772303645751208,4.0627122389256474e-05,0.0003758457150067034,0.0003819916741790494,0.0007984645115750092,True
44,43,N70_SH10_Te5_Tc50,LPG68,train,,True,False,70.16316666666667,5.47031,14.61439999999999,17.2049,29.247299999999996,22.2631,22.122701785288275,-0.006306319187881604,1861.02,1897.242131836425,0.01946359084610849,71.22680000000003,71.75573128913561,0.5289312891355848,3.976966169944369e-05,0.00037883136862471825,0.00011190732345065267,0.0005305083537748146,True
108,105,N70_SH10_Te10_Tc50,LPG100,train,,True,False,70.16316666666667,6.34528,18.978099999999984,17.2207,26.625,25.9778,25.849934847980578,-0.004922093172609832,1937.85,1935.72010346577,-0.0010991028894030697,69.55700000000002,69.89468880474908,0.3376888047490638,2.4227001199852318e-05,1.2080271614941765e-06,4.5613491541140546e-05,7.104851990248704e-05,True
45,44,N70_SH10_Te10_Tc50,LPG68,train,,True,False,70.16316666666667,6.25191,20.59910000000002,17.1869,29.37900000000002,25.3072,25.22519807450301,-0.003240260696441899,1862.67,1919.9839609817336,0.030769787982698693,70.79329999999999,71.67987921713632,0.8865792171363296,1.049928938090614e-05,0.000946779852500229,0.0003144090833032268,0.001271688225184362,True
109,106,N70_SH10_Te15_Tc50,LPG100,validation,,False,True,70.16316666666667,7.29138,26.018399999999986,17.1854,26.86020000000002,29.7082,29.585796012793715,-0.004120208804514802,1907.33,1928.378717262233,0.01103569768327084,69.60000000000002,70.2555158846572,0.6555158846571771,1.6976120592801297e-05,0.00012178662335654938,0.00017188043001515262,0.00031064317396450327,True
46,45,N70_SH10_Te15_Tc50,LPG68,validation,,False,True,70.16316666666667,7.36136,25.890100000000018,17.164,26.110299999999995,30.1301,29.980867599939213,-0.004952934111097762,1881.16,1909.1943831537026,0.014902710643274641,68.2962,69.56443141364628,1.2682314136462765,2.453155630887578e-05,0.0002220907845171713,0.0006433643674236931,0.0008899867082497403,True
110,107,N70_SH10_Te20_Tc50,LPG100,train,,True,False,70.16316666666667,8.22477,31.29680000000002,17.1427,26.81450000000001,33.6656,33.41575840793596,-0.007421272517467048,1848.05,1889.5270762959067,0.02244369811201352,68.23090000000002,69.86639006721487,1.635490067214846,5.50752857785117e-05,0.0005037195849431993,0.0010699311039833687,0.0016287259747050796,True
47,46,N70_SH10_Te20_Tc50,LPG68,train,,True,False,70.16316666666667,8.4339,29.414300000000026,17.119,22.97980000000001,35.0366,34.81300747508239,-0.006381684436207236,1812.17,1856.0823602265614,0.024231920971300225,66.02139999999997,66.8575715160697,0.8361715160697258,4.072589624332966e-05,0.0005871859939593396,0.0002796731217145375,0.0009075850119172068,True
111,108,N70_SH10_Te25_Tc50,LPG100,train,,True,False,70.16316666666667,9.50841,35.00580000000002,17.1653,24.661299999999983,39.5237,39.27423027924234,-0.006311901991910118,1734.94,1801.1945474919899,0.03818837970880251,65.70350000000002,66.98797440876035,1.2844744087603317,3.984010675547892e-05,0.0014583523447836795,0.0006599498027040814,0.00215814225424324,True
48,47,N70_SH10_Te25_Tc50,LPG68,train,,True,False,70.16316666666667,9.44774,34.00650000000002,17.1805,24.428800000000024,39.4457,39.19235536403861,-0.006422617318526225,1723.97,1792.9796949439524,0.040029521942929636,65.37610000000001,66.33004044078763,0.9539404407876191,4.125001322023299e-05,0.0016023626269794852,0.0003640009458280308,0.002007613586027749,True
118,115,N70_SH20_Te0_Tc50,LPG100,train,,True,False,70.16316666666667,4.72049,18.912500000000023,17.184,29.43950000000001,18.183,18.36282453832301,0.009889706776825102,1933.32,1869.0967409378102,-0.03321915619876159,83.47739999999999,81.09681835700866,-2.3805816429913307,9.780630013158036e-05,0.0011035123385577206,0.0022668675835789214,0.0034681862222682223,True
55,54,N70_SH20_Te0_Tc50,LPG68,train,,True,False,70.16316666666667,4.77341,20.5634,17.1432,28.16840000000002,18.5894,18.471813093099012,-0.006325481559436574,1924.26,1857.3814096738772,-0.034755485394968866,83.73259999999999,82.17478239620152,-1.557817603798469,4.001171695877216e-05,0.0012079437650398942,0.0009707182746817616,0.002218673756680428,True
119,116,N70_SH20_Te10_Tc50,LPG100,train,,True,False,70.16316666666667,6.32925,31.028599999999983,17.2103,29.49599999999998,24.5057,24.49873613905774,-0.00028417310838946275,1950.69,1945.7323775830441,-0.002541471180431465,81.05989999999997,80.64057296061696,-0.4193270393830062,8.075435553172934e-08,6.459075760963704e-06,7.03340663830869e-05,7.687389649958234e-05,True
56,55,N70_SH20_Te10_Tc50,LPG68,train,,True,False,70.16316666666667,6.44475,31.377099999999984,17.1738,26.79570000000001,25.0873,25.029327512618316,-0.0023108300766396805,1931.56,1929.8807323091112,-0.0008693841718034889,79.88400000000001,79.96858498542889,0.08458498542887583,5.339935643102552e-06,7.558288381824383e-07,2.8618479040012544e-06,8.957612385286245e-06,True
122,119,N70_SH30_Te0_Tc50,LPG100,validation,,False,True,70.16316666666667,4.74389,30.39319999999998,17.0666,29.663999999999987,17.6488,17.739409543924783,0.005134034264356657,1937.03,1864.6885259162714,-0.037346594571962544,92.59480000000002,90.73372283286807,-1.8610771671319526,2.6358307827588202e-05,0.001394768126122542,0.0013854432888079575,0.002806569722758088,True
59,58,N70_SH30_Te0_Tc50,LPG68,validation,,False,True,70.16316666666667,4.78442,30.496800000000007,17.1456,29.281200000000013,17.663,17.91106111059522,0.014044109754584033,1922.26,1861.7607814978865,-0.03147296333592409,91.82,90.63805372695288,-1.1819462730471173,0.0001972370187988024,0.000990547421144422,0.0005587987969479883,0.0017465832368912127,True
112,109,N70_SH10_Te0_Tc60,LPG100,validation,,False,True,70.16316666666667,4.72874,9.236649999999997,21.2193,30.474499999999978,18.5593,18.954068610269974,0.021270662701178056,2217.68,2109.8716736553542,-0.04861311205613328,85.6782,82.96145478475125,-2.71674521524875,0.0004524410917472873,0.002363234663782171,0.0029522818258307906,0.005767957581360249,True
49,48,N70_SH10_Te0_Tc60,LPG68,validation,,False,True,70.16316666666667,4.78747,9.866150000000005,21.2104,29.46640000000002,19.0563,19.20461099663999,0.0077827803214678415,2198.36,2108.4426941798765,-0.04090199322227639,85.32740000000001,82.70864157601244,-2.618758423987572,6.057166953222708e-05,0.0016729730495551438,0.002743158273282349,0.00447670299236972,True
113,110,N70_SH10_Te5_Tc60,LPG100,validation,,False,True,70.16316666666667,5.50978,15.982199999999978,21.2347,30.697600000000023,21.5734,21.971409747547714,0.018449096922493302,2276.2,2202.635612445152,-0.032318947172852774,85.55860000000001,83.44705338000085,-2.11154661999916,0.00034036917725555185,0.0010445143463616484,0.0017834516513719513,0.0031683351749891516,True
50,49,N70_SH10_Te5_Tc60,LPG68,validation,,False,True,70.16316666666667,5.47007,15.58080000000001,21.1518,28.462400000000002,21.6663,21.87120940744875,0.00945751731715827,2248.91,2176.0074314643603,-0.032416845732216815,83.75329999999997,82.70055714091251,-1.0527428590874592,8.944463380434857e-05,0.0010508518872263436,0.00044330701094385524,0.0015836035319745474,True
114,111,N70_SH10_Te10_Tc60,LPG100,train,,True,False,70.16316666666667,6.3544,20.31970000000001,21.2368,30.733900000000006,25.2589,25.50464707018903,0.009729127958423733,2294.82,2267.224698721598,-0.012025039557961859,81.714,81.77768099316489,0.06368099316489406,9.465593083138236e-05,0.00014460157637054754,1.6221075561869137e-06,0.00024087961475811683,True
51,50,N70_SH10_Te10_Tc60,LPG68,train,,True,False,70.16316666666667,6.35795,19.82850000000002,21.1432,28.774200000000008,25.5487,25.61772058850371,0.0027015303519830614,2280.95,2249.5669280465963,-0.013758772420878751,80.23840000000001,80.9449536266988,0.706553626698792,7.298266242685723e-06,0.00018930381852953372,0.00019968721096048634,0.00039628929573270577,True
115,112,N70_SH10_Te15_Tc60,LPG100,train,,True,False,70.16316666666667,7.32349,25.078399999999988,21.2399,30.603499999999997,29.3589,29.551327216176556,0.006554306059714854,2297.91,2308.79585089837,0.004737283400294334,79.41520000000003,80.47448293969006,1.0592829396900356,4.2958927924414855e-05,2.2441854014704248e-05,0.00044883213852734544,0.0005142329204664645,True
52,51,N70_SH10_Te15_Tc60,LPG68,train,,True,False,70.16316666666667,7.30263,25.3639,21.163,28.93549999999999,29.7139,29.423609039420032,-0.009769534143278524,2279.2,2292.6103574740378,0.0058838002255343635,79.19229999999999,80.63169796757933,1.439397967579339,9.544379737668485e-05,3.461910509399823e-05,0.0008287466036286127,0.0009588095060992957,True
116,113,N70_SH10_Te20_Tc60,LPG100,train,,True,False,70.16316666666667,8.33446,30.33839999999998,21.1421,30.599499999999978,34.1422,33.70540020470905,-0.012793545679275264,2279.12,2313.028413384412,0.01487785346292081,77.76189999999997,79.77789626585451,2.0159962658545396,0.00016367481104770279,0.00022135052366414472,0.0016256963775757788,0.0020107217122876265,True
53,52,N70_SH10_Te20_Tc60,LPG68,train,,True,False,70.16316666666667,8.33105,29.40609999999998,21.1775,28.762099999999975,34.5705,33.864083538267984,-0.02043408286637516,2261.69,2303.8606374584383,0.018645631124706963,76.74799999999999,79.00778288873761,2.259782888737618,0.0004175517425898868,0.00034765956003864106,0.0020426474816925334,0.002807858784321061,True
117,114,N70_SH10_Te25_Tc60,LPG100,train,,True,False,70.16316666666667,9.5218,34.91089999999997,21.1697,30.318499999999972,39.7423,38.89512655649769,-0.02131666872582405,2223.88,2289.552718813169,0.029530693568524002,75.82130000000001,78.20282810641862,2.381528106418614,0.00045440036556652517,0.0008720618626380649,0.0022686704486647308,0.003595132676869321,True
54,53,N70_SH10_Te25_Tc60,LPG68,train,,True,False,70.16316666666667,9.47804,34.76350000000002,21.2001,28.94290000000001,39.6077,38.70219803835407,-0.022861765809323198,2215.36,2284.5361498824736,0.031225692385198567,76.18189999999998,78.37422939655352,2.192329396553532,0.0005226603359203392,0.0009750438649350477,0.0019225232731971099,0.0034202274740524966,True
120,117,N70_SH20_Te0_Tc60,LPG100,validation,,False,True,70.16316666666667,4.72826,20.47750000000002,21.2284,28.127700000000004,17.9397,18.18474861970879,0.013659571771478474,2210.69,2122.3084725850763,-0.03997915918329742,93.8349,92.68900474565766,-1.1458952543423493,0.00018658390098017156,0.0015983331690034345,0.000525230373569727,0.002310147443553333,True
57,56,N70_SH20_Te0_Tc60,LPG68,validation,,False,True,70.16316666666667,4.79792,20.510199999999998,21.154,31.09269999999998,18.1915,18.46459462365817,0.015012210299214734,2198.62,2117.1562330758256,-0.03705222681690068,93.75630000000001,91.93603894961745,-1.8202610503825554,0.00022536645806784893,0.0013728675120910539,0.0013253401166159217,0.0029235740867748243,True
121,118,N70_SH20_Te10_Tc60,LPG100,train,,True,False,70.16316666666667,6.35466,29.997299999999996,21.1335,28.397800000000018,24.4248,24.499669916277753,0.003065323616887383,2294.14,2271.350637292057,-0.00993372797995895,89.92439999999999,90.1322851624355,0.20788516243550248,9.396208876247549e-06,9.867895157981933e-05,1.72864963043341e-05,0.00012536165676040097,True
58,57,N70_SH20_Te10_Tc60,LPG68,train,,True,False,70.16316666666667,6.39812,29.727599999999995,21.3161,30.637099999999975,24.7191,24.708368034209364,-0.00043415681762826175,2290.41,2278.089101065277,-0.005379342098018602,88.20609999999999,90.09517370896566,1.8890737089656682,1.8849214229309974e-07,2.893732140751518e-05,0.0014274397911621225,0.0014565656047119309,True
123,120,N70_SH30_Te0_Tc60,LPG100,validation,,False,True,70.16316666666667,4.69777,30.170000000000016,21.2254,31.961000000000013,17.171,17.387619035515367,0.012615400123194398,2204.25,2122.8631409304644,-0.036922698908715246,102.48599999999999,101.8489570567337,-0.6370429432662945,0.00015914832026829324,0.001363285694703642,0.00016232948462615332,0.0016847634995980885,True
60,59,N70_SH30_Te0_Tc60,LPG68,validation,,False,True,70.16316666666667,4.76399,30.831099999999992,21.1798,32.502700000000004,17.3423,17.61405254217247,0.01566992510638543,2192.79,2120.9559486444214,-0.03275920236574348,102.029,101.89979081727739,-0.1292091827226045,0.0002455465528397284,0.001073165339639733,6.678005159937359e-06,0.0013253898976393987,True
124,121,N70_SH30_Te10_Tc60,LPG100,validation,,False,True,70.16316666666667,6.38645,39.69690000000003,21.2014,32.15190000000001,23.57,23.694255150175444,0.005271750113510443,2298.36,2285.2732371762067,-0.005693956918756626,98.74760000000003,99.01012168330055,0.2625216833005197,2.7791349259297365e-05,3.242114539265645e-05,2.7567053681175355e-05,8.777954833312917e-05,True
61,60,N70_SH30_Te10_Tc60,LPG68,validation,,False,True,70.16316666666667,6.35542,39.668499999999995,21.1752,32.10079999999999,23.5618,23.579172390972303,0.0007373117067583923,2279.89,2273.1019621124024,-0.0029773532440589,97.22410000000002,98.98921247119875,1.7651124711987336,5.436285529229735e-07,8.864632339908056e-06,0.00124624881439252,0.001255657075285351,True
