source_row_index,filtered_row_index,op_id,oil,split_role,split_note,is_train,is_validation,f_oper_hz,p_suc_bar,T_suc_C,p_out_bar,T_amb_C,m_meas_gps,m_calc_gps,e_m_rel,P_meas_W,P_calc_W,e_P_rel,T_dis_meas_C,T_dis_calc_C,e_T_dis_K,james_m_sq,james_P_sq,james_T_sq,james_error_point,ok
63,61,N60_SH10_Te0_Tc30,LPG100,train,,True,False,60.14833333333333,4.76959,10.822600000000023,10.7592,21.930200000000013,16.6783,16.794946643452214,0.006993916853169191,1171.49,1140.8319225626044,-0.026170157182217157,52.712199999999996,49.44766876219302,-3.2645312378069775,4.891487294904404e-05,0.0006848771269419523,0.004262865681047022,0.0049966576809380185,True
0,0,N60_SH10_Te0_Tc30,LPG68,train,,True,False,60.14833333333333,4.77135,9.673780000000022,10.6935,21.603499999999997,17.4099,16.983820556745673,-0.0244733998043829,1122.57,1100.7176680402747,-0.019466342374841017,51.13839999999999,47.98491978933566,-3.153480210664327,0.0005989472979851689,0.000378938485454531,0.003977774975620612,0.004955660759060312,True
64,62,N60_SH10_Te5_Tc30,LPG100,train,,True,False,60.14833333333333,5.5202,14.94780000000003,10.7656,22.364899999999977,19.4483,19.399547237530253,-0.0025067878667928145,1117.24,1104.8216888648283,-0.011115168750824966,51.21199999999999,47.24883578640021,-3.963164213599782,6.28398540909967e-06,0.00012354697635931584,0.006282668233583191,0.006412499195351607,True
1,1,N60_SH10_Te5_Tc30,LPG68,train,,True,False,60.14833333333333,5.48988,15.536600000000021,10.719,21.705600000000004,19.4407,19.240216988715645,-0.010312540766760137,1069.86,1072.7076174403915,0.002661672966922435,49.206200000000024,47.84516476451739,-1.3610352354826318,0.00010634849706608975,7.0845029828456765e-06,0.0007409667648901053,0.0008543997649390408,True
65,63,N60_SH10_Te10_Tc30,LPG100,validation,,False,True,60.14833333333333,6.36469,19.90840000000003,10.7816,22.60360000000003,22.5438,22.859854410260116,0.014019571246201457,1035.76,1041.4719417060498,0.005514734789960896,48.91809999999998,46.01557762094512,-2.902522379054858,0.00019654837792731867,3.0412299803605044e-05,0.0033698544643657093,0.0035968151420966332,True
2,2,N60_SH10_Te10_Tc30,LPG68,validation,,False,True,60.14833333333333,6.30289,19.68599999999998,10.679,21.9615,22.4671,22.071566155759342,-0.0176050244241871,992.239,1003.3330640376557,0.011180838525451708,47.61529999999999,45.70428565386618,-1.9110143461338112,0.0003099368849762243,0.00012501115013222513,0.0014607903324516953,0.0018957383675601448,True
66,64,N60_SH10_Te0_Tc40,LPG100,train,,True,False,60.14833333333333,4.72415,10.56389999999999,13.7353,24.615599999999972,16.6727,16.63748796558924,-0.0021119575360174503,1389.42,1361.9542777227527,-0.019767760847869797,63.36329999999998,62.17134586127793,-1.1919541387220534,4.4603646339409e-06,0.00039076436893857407,0.0005683018675266528,0.0009635266010991678,True
3,3,N60_SH10_Te0_Tc40,LPG68,train,,True,False,60.14833333333333,4.73131,10.579600000000028,13.69,23.79570000000001,16.3785,16.64903328567726,0.016517586206139967,1371.86,1338.635731286717,-0.024218410561779646,62.327,61.94941232408871,-0.37758767591128617,0.00027283065407726533,0.00058653141013892,5.702898120003459e-05,0.00091639104541622,True
67,65,N60_SH10_Te5_Tc40,LPG100,validation,,False,True,60.14833333333333,5.50345,14.622000000000014,13.7465,24.89519999999999,19.3641,19.358722887736896,-0.00027768459484844854,1374.86,1365.8604927501983,-0.006545762659326493,60.7645,59.52706134670029,-1.237438653299705,7.710873421614701e-08,4.284700879223304e-05,0.0006125017682720751,0.0006554258857985242,True
4,4,N60_SH10_Te5_Tc40,LPG68,validation,,False,True,60.14833333333333,5.55022,14.825400000000002,13.9246,17.899200000000008,19.586,19.49688427260992,-0.004549970764325506,1373.44,1359.804522216456,-0.009927974854048283,59.68360000000001,60.03200231055649,0.3484023105564802,2.070223395621683e-05,9.856468470261501e-05,4.8553668000437626e-05,0.00016782058665926948,True
68,66,N60_SH10_Te10_Tc40,LPG100,validation,,False,True,60.14833333333333,6.34654,20.006399999999985,13.6949,24.89839999999998,22.4046,22.18630504705013,-0.009743309541338396,1330.41,1340.23482056817,0.007384806614630035,59.007000000000005,58.280776027108686,-0.7262239728913187,9.493208081833583e-05,5.453536873548352e-05,0.0002109605035208203,0.0003604279530746397,True
5,5,N60_SH10_Te10_Tc40,LPG68,validation,,False,True,60.14833333333333,6.30283,19.805600000000027,13.6894,20.154600000000016,22.5857,22.037203379311748,-0.024285128231060105,1316.15,1317.2095306476776,0.0008050227160107948,57.4717,58.3236850311805,0.8519850311805044,0.0005897674531990325,6.480615732933968e-07,0.00029035139734225805,0.0008807669121145839,True
69,67,N60_SH10_Te15_Tc40,LPG100,train,,True,False,60.14833333333333,7.28593,25.4255,13.7131,25.068499999999972,25.6962,25.331903173244736,-0.01417707002417734,1263.22,1292.5104368316063,0.023187122458167453,57.75659999999999,57.475331458521794,-0.28126854147819813,0.0002009893144704277,0.0005376426478900534,3.1644796970109147e-05,0.0007702767593305902,True
6,6,N60_SH10_Te15_Tc40,LPG68,train,,True,False,60.14833333333333,7.26939,24.657100000000014,13.7288,20.58330000000001,25.9376,25.32361951923152,-0.02367144534453758,1250.77,1265.540278327028,0.011808948349439241,57.09559999999999,56.81320649411879,-0.2823935058812026,0.0005603373246994298,0.0001394512611197238,3.1898436865550725e-05,0.0007316870226847043,True
70,68,N60_SH10_Te20_Tc40,LPG100,train,,True,False,60.14833333333333,8.32058,30.133500000000026,13.7284,25.056500000000028,29.6475,29.37975730352136,-0.009030869263129793,1160.83,1210.0885833836528,0.04243393380913041,55.97629999999998,56.1341981467055,0.15789814670552005,8.155659964774245e-05,0.0018006387385176607,9.972729893215172e-06,0.0018921680680586183,True
7,7,N60_SH10_Te20_Tc40,LPG68,train,,True,False,60.14833333333333,8.39389,29.991899999999987,13.6998,20.88869999999997,30.0183,29.69188467730847,-0.010873877690992906,1139.59,1162.4327974061407,0.02004475066132616,55.40809999999999,55.34965128257676,-0.05844871742323221,0.0001182412160386732,0.00040179202907473556,1.3665010273683395e-06,0.0005213997461407771,True
71,69,N60_SH10_Te25_Tc40,LPG100,validation,,False,True,60.14833333333333,9.44479,34.974800000000016,13.7367,25.11020000000002,33.8647,33.3787818486465,-0.014348810157878256,1026.29,1090.8011356006941,0.0628585834420039,54.71940000000001,55.05598425813696,0.33658425813695203,0.0002058883529468302,0.003951201512335367,4.531558513024094e-05,0.0042024054504124385,True
8,8,N60_SH10_Te25_Tc40,LPG68,validation,,False,True,60.14833333333333,9.38441,35.32639999999998,13.7072,21.048400000000015,33.6089,33.28968744866869,-0.009497857749920846,1027.27,1075.0430616105855,0.04650487370465939,55.52729999999997,55.59213330283342,0.06483330283344912,9.020930183773147e-05,0.0021627032782863204,1.6813428625174892e-06,0.002254593922986569,True
72,70,N60_SH10_Te0_Tc50,LPG100,train,,True,False,60.14833333333333,4.74132,10.600199999999973,17.2038,27.349199999999996,16.4516,16.696874965070887,0.014908882119118338,1643.22,1577.9892268264543,-0.03969692017717996,74.31150000000002,74.409864793027,0.09836479302697398,0.0002222747660417665,0.0015758454715533977,3.870253002895771e-06,0.0018019904905980598,True
9,9,N60_SH10_Te0_Tc50,LPG68,train,,True,False,60.14833333333333,4.75311,9.904800000000023,17.1935,26.237900000000025,16.4602,16.7994361843392,0.020609481314880718,1625.09,1568.0522266219168,-0.035098224331011285,72.8888,73.688938380825,0.8001383808249898,0.00042475072006841743,0.0012318853511899925,0.0002560885713876946,0.0019127246426461045,True
73,71,N60_SH10_Te5_Tc50,LPG100,train,,True,False,60.14833333333333,5.49214,16.25999999999999,17.19,27.834699999999998,18.9005,19.16046753540453,0.013754532176637024,1652.96,1621.1116153848309,-0.0192674865787249,73.05860000000001,73.3209725833247,0.2623725833246908,0.00018918715539814325,0.0003712360390613442,2.753574899218873e-05,0.0005879589434516762,True
10,10,N60_SH10_Te5_Tc50,LPG68,train,,True,False,60.14833333333333,5.53394,14.532500000000027,17.2024,27.306500000000028,19.2189,19.46702982416816,0.012910719352728917,1641.16,1607.63881048627,-0.020425302538284007,70.64710000000002,71.4420611180281,0.794961118028084,0.00016668667420492898,0.0004171929837804311,0.00025278527167058447,0.0008366649296559444,True
74,72,N60_SH10_Te10_Tc50,LPG100,train,,True,False,60.14833333333333,6.34577,19.95150000000001,17.1962,27.78230000000002,22.1238,22.162128374460764,0.0017324498712141256,1642.93,1639.1314996791987,-0.002312028096633112,69.6603,70.51782933077675,0.8575293307767424,3.0013825562698406e-06,5.34547391962093e-06,0.0002941426212569631,0.00030248947773285384,True
11,11,N60_SH10_Te10_Tc50,LPG68,train,,True,False,60.14833333333333,6.39275,20.698300000000017,17.1276,26.767499999999984,22.1482,22.251860271727033,0.004680302314726825,1618.66,1620.5935342781897,0.0011945277440534863,69.19150000000002,70.66532360218793,1.473823602187906,2.1905229757237278e-05,1.4268965313135113e-06,0.0008688624041464541,0.000892194530435005,True
75,73,N60_SH10_Te15_Tc50,LPG100,train,,True,False,60.14833333333333,7.27,26.1087,17.2144,27.737900000000025,25.2562,25.127219344519457,-0.005106890802279884,1611.35,1636.2566811191073,0.015457027411243551,68.7849,70.35090192525678,1.566001925256785,2.608033366641088e-05,0.00023891969639193452,0.0009809448119631828,0.0012459448420215282,True
12,12,N60_SH10_Te15_Tc50,LPG68,train,,True,False,60.14833333333333,7.28526,24.68380000000002,17.1941,26.50400000000002,25.5488,25.605489107252495,0.0022188559639784167,1587.98,1612.24039468909,0.015277519042487864,66.82150000000001,68.82296197641796,2.001461976417943,4.923321788882589e-06,0.0002334025880935793,0.0016023400172187274,0.0018406659271011892,True
76,74,N60_SH10_Te20_Tc50,LPG100,train,,True,False,60.14833333333333,8.38018,29.93950000000001,17.2262,27.762099999999975,29.5403,29.15097234204777,-0.013179543130984794,1545.58,1593.1595601687677,0.030784275268033845,66.4402,67.633287592064,1.1930875920639892,0.00017370035714148847,0.0009476716037780802,0.000569383200934819,0.0016907551618543877,True
13,13,N60_SH10_Te20_Tc50,LPG68,train,,True,False,60.14833333333333,8.37978,30.766200000000026,17.2361,26.857500000000016,29.5286,28.997364450830442,-0.017990543038598483,1524.13,1586.0814914499817,0.04064711766711615,66.48990000000003,68.48329783037076,1.993397830370725,0.00032365963882366434,0.001652188174644386,0.0015894539640506852,0.003565301777518735,True
77,75,N60_SH10_Te25_Tc50,LPG100,validation,,False,True,60.14833333333333,9.35432,35.7038,17.2073,27.81990000000002,33.0233,32.38089371625711,-0.019453122000008705,1467.96,1540.4483469841002,0.049380328472233614,65.68279999999999,68.06520546067225,2.38240546067226,0.00037842395554722264,0.002438416840025686,0.0022703423116164005,0.005087183107189309,True
14,14,N60_SH10_Te25_Tc50,LPG68,validation,,False,True,60.14833333333333,9.42186,36.665099999999995,17.1474,27.090100000000007,33.173,32.389361744042745,-0.023622773217895854,1446.86,1515.7282015221076,0.04759838652123061,67.45330000000001,68.45208553913892,0.9987855391389076,0.0005580354145041376,0.0022656063994244673,0.0003990290212771993,0.0032226708352058042,True
84,82,N60_SH20_Te0_Tc50,LPG100,train,,True,False,60.14833333333333,4.6892,19.46629999999999,17.1753,28.0788,15.421,15.82652582125475,0.02629698600964603,1636.87,1580.552879458867,-0.03440537155738266,81.57709999999997,83.14303378283256,1.5659337828325874,0.000691531473191519,0.0011837295920015555,0.000980859444886551,0.0028561205100796254,True
21,21,N60_SH20_Te0_Tc50,LPG68,train,,True,False,60.14833333333333,4.73894,20.66980000000001,17.1369,27.844100000000026,15.6205,15.938644074211455,0.020367086470436613,1628.12,1569.0947862765452,-0.0362536015302648,81.84069999999997,83.68592042198355,1.8452204219835835,0.0004148182112942421,0.0013143236239152184,0.0013619353622821094,0.0030910771974915698,True
85,83,N60_SH20_Te10_Tc50,LPG100,train,,True,False,60.14833333333333,6.34628,29.70490000000001,17.1982,26.80630000000002,21.1256,21.10468023307668,-0.0009902566991383255,1644.22,1646.565199994504,0.0014263298065366747,77.28399999999999,79.61733372925977,2.3333337292597776,9.80608330188332e-07,2.034416717014948e-06,0.002177778516840536,0.0021807935418877394,True
22,22,N60_SH20_Te10_Tc50,LPG68,train,,True,False,60.14833333333333,6.36114,30.158999999999992,17.1379,28.793499999999995,21.0768,21.145741990052926,0.0032709894316464982,1636.07,1628.9390855723527,-0.004358563159062356,78.1035,79.75631056078981,1.652810560789817,1.0699371861943082e-05,1.8997072811535628e-05,0.0010927130999433398,0.0011224095446168184,True
86,84,N60_SH20_Te20_Tc50,LPG100,train,,True,False,60.14833333333333,8.31678,40.84269999999998,17.2186,27.350199999999973,27.8063,27.285823925616608,-0.01871791911845122,1555.8,1610.1184690349091,0.03491352939639358,76.69380000000001,78.24422583087988,1.550425830879874,0.0003503604961248817,0.0012189545349128388,0.000961528102823819,0.0025308431338615395,True
23,23,N60_SH20_Te20_Tc50,LPG68,train,,True,False,60.14833333333333,8.34649,40.02679999999998,17.1632,28.95429999999999,28.0766,27.520734017386292,-0.01979819431888863,1540.55,1589.805565098055,0.03197271435400029,74.9246,77.14867707706384,2.224077077063839,0.000391968498288474,0.001022254463162496,0.0019786075378883322,0.003392830499339302,True
90,88,N60_SH30_Te0_Tc50,LPG100,train,,True,False,60.14833333333333,4.75725,28.722800000000007,17.1867,29.382900000000006,15.4817,15.417587350867603,-0.004141189219039054,1611.33,1587.5277439955137,-0.014771807143469262,89.70190000000002,86.13660374762497,-3.565296252375049,1.714944814788529e-05,0.00021820628628384952,0.005084534946879828,0.005319890681311563,True
27,27,N60_SH30_Te0_Tc50,LPG68,train,,True,False,60.14833333333333,4.76698,29.7937,17.2159,29.715100000000007,15.0627,15.396332042908982,0.022149551070457685,1621.6,1577.9858279147134,-0.02689576472945643,89.73419999999999,86.40662488572582,-3.3275751142741683,0.0004906026126228132,0.0007233821603822724,0.0044291024564546986,0.005643087229459784,True
91,89,N60_SH30_Te10_Tc50,LPG100,train,,True,False,60.14833333333333,6.34588,41.233299999999986,17.1857,30.18130000000002,20.2014,20.070915567497167,-0.006459177705645969,1627.08,1647.8283878282252,0.012751916210773429,88.43920000000003,88.30193098735305,-0.137269012646982,4.172097663311392e-05,0.00016261136704658616,7.5371127332309195e-06,0.00021186945641293102,True
28,28,N60_SH30_Te10_Tc50,LPG68,train,,True,False,60.14833333333333,6.37078,39.49369999999999,17.1567,29.580600000000004,20.3035,20.283591001475784,-0.0009805697798022095,1628.71,1633.2438755244175,0.0027837217948054604,85.6438,87.87401498415113,2.2302149841511323,9.615170930613537e-07,7.749107030874935e-06,0.001989543550212894,0.0019982541743368307,True
92,90,N60_SH30_Te20_Tc50,LPG100,validation,,False,True,60.14833333333333,8.37903,49.975599999999986,17.2138,28.05630000000002,26.9469,26.317420802437546,-0.02335998565929498,1541.36,1607.6559382346622,0.043011326513379355,83.20850000000002,86.60599215543022,3.3974921554302,0.0005456889300024671,0.00184997420844053,0.004617181178483898,0.007012844316926895,True
29,29,N60_SH30_Te20_Tc50,LPG68,validation,,False,True,60.14833333333333,8.44081,50.63240000000002,17.1766,29.813199999999995,27.0184,26.65648128382858,-0.01339526826797377,1540.22,1590.6644195050662,0.03275143778490497,83.71690000000001,86.82141903107424,3.1045190310742328,0.000179433211970985,0.0010726566769785008,0.0038552153657208372,0.0051073052546703225,True
78,76,N60_SH10_Te0_Tc60,LPG100,train,,True,False,60.14833333333333,4.71028,10.242799999999988,21.268,28.54079999999999,15.8592,16.616686212547712,0.04776320448368865,1885.59,1793.2304828110405,-0.048981760185915046,84.62760000000003,83.74650229271106,-0.8810977072889727,0.0022813237025506553,0.0023992128309104923,0.0003105332679159537,0.004991069801377101,True
15,15,N60_SH10_Te0_Tc60,LPG68,train,,True,False,60.14833333333333,4.75998,10.057799999999986,21.2214,24.75400000000002,16.0946,16.830352955892273,0.0457142740976646,1883.77,1786.722609168603,-0.05151764325336794,83.45179999999999,83.67899147960048,0.22719147960049213,0.0020897948562764086,0.0026540675663812873,2.064638736122433e-05,0.004764508810018921,True
79,77,N60_SH10_Te5_Tc60,LPG100,train,,True,False,60.14833333333333,5.48294,14.530500000000018,21.2279,29.001300000000015,18.7327,19.27712944479819,0.02906305256573738,1918.58,1866.5205246531095,-0.02713437821039022,81.78700000000003,84.13080786427838,2.3438078642783466,0.0008446610244388141,0.0007362744808644996,0.0021973741218612097,0.003778309627164523,True
16,16,N60_SH10_Te5_Tc60,LPG68,train,,True,False,60.14833333333333,5.47093,14.607799999999997,21.2197,26.487900000000025,18.5994,19.24461690358031,0.03469019987635691,1922.46,1855.4681110384129,-0.034846961165167056,81.49709999999999,84.26891824262049,2.7718182426204976,0.001203409967461593,0.0012143107024466609,0.0030731905480495133,0.0054909112179577675,True
80,78,N60_SH10_Te10_Tc60,LPG100,validation,,False,True,60.14833333333333,6.35099,20.793000000000006,21.2144,28.89519999999999,21.8274,22.082915837748864,0.011706196695385751,1940.36,1923.6858144624844,-0.008593346357127274,80.34339999999997,83.34871790777078,3.0053179077708023,0.00013703504107106027,7.384560161355259e-05,0.003612774290707149,0.0038236549333917616,True
17,17,N60_SH10_Te10_Tc60,LPG68,validation,,False,True,60.14833333333333,6.33767,20.14670000000001,21.2408,26.802399999999977,21.6908,22.098107163631823,0.018777876502103386,1944.61,1914.451389649567,-0.015508822000520839,80.37239999999997,82.93747397422777,2.5650739742278006,0.00035260864592824646,0.0002405235598438392,0.0026318417973043213,0.003224974003076407,True
81,79,N60_SH10_Te15_Tc60,LPG100,train,,True,False,60.14833333333333,7.30437,24.80959999999999,21.2177,29.1438,25.6164,25.41294017087725,-0.007942561371728663,1949.63,1957.096222866024,0.003829558873234218,77.60930000000002,80.89560023120714,3.2863002312071217,6.308428114367629e-05,1.4665521163566932e-05,0.004319907683852793,0.004397657486160037,True
18,18,N60_SH10_Te15_Tc60,LPG68,train,,True,False,60.14833333333333,7.28752,24.871100000000013,21.1725,27.192200000000014,25.1205,25.491854894525062,0.014782942000559851,1943.15,1943.7982755195585,0.0003336209348523411,77.68299999999999,80.93316269733009,3.250162697330097,0.0002185353741919165,1.1130292817175004e-07,0.0042254230236464215,0.00444406970076651,True
82,80,N60_SH10_Te20_Tc60,LPG100,validation,,False,True,60.14833333333333,8.38725,29.71659999999997,21.2682,29.36160000000001,29.6838,29.21399384175948,-0.01582702208748621,1936.83,1969.6203148356412,0.0169298879280273,76.38779999999997,79.4003091205995,3.012509120599532,0.0002504946281577763,0.00028662110525556444,0.0036300844806781457,0.004167200214091487,True
19,19,N60_SH10_Te20_Tc60,LPG68,validation,,False,True,60.14833333333333,8.32119,29.937900000000013,21.2386,27.36020000000002,28.9463,29.144272303218276,0.006839295634270215,1921.37,1956.65091694727,0.018362375256858465,76.7835,79.86381396416226,3.080313964162258,4.677596477294762e-05,0.000337176825073688,0.003795333647125201,0.004179286436971837,True
83,81,N60_SH10_Te25_Tc60,LPG100,validation,,False,True,60.14833333333333,9.65207,33.771000000000015,21.3271,29.73660000000001,34.8037,33.821215889573345,-0.02822930063259521,1892.12,1942.882823839445,0.026828543559311857,74.6377,76.93288496490095,2.2951849649009546,0.0007968934142054404,0.0007197707495138938,0.0021071496092429586,0.0036238137729622927,True
20,20,N60_SH10_Te25_Tc60,LPG68,validation,,False,True,60.14833333333333,9.47442,34.78890000000001,21.1756,28.23509999999999,33.2654,32.80829834967264,-0.013741053777419299,1878.16,1932.5042190158936,0.02893481866076031,76.12029999999999,78.30276664622244,2.1824666462224513,0.00018881655891392918,0.000837223730931083,0.0019052642647493902,0.0029313045545944025,True
87,85,N60_SH20_Te0_Tc60,LPG100,train,,True,False,60.14833333333333,4.66777,19.62990000000002,21.2313,30.065200000000004,15.1235,15.752118581860888,0.04156568134763039,1883.39,1792.1159018435098,-0.04846266474627681,92.87880000000001,85.8024246065172,-7.076375393482806,0.001727705865892749,0.0023486298743100207,0.020030035483795575,0.024106371223998342,True
24,24,N60_SH20_Te0_Tc60,LPG68,train,,True,False,60.14833333333333,4.70768,19.041600000000017,21.151,30.711000000000013,15.2689,15.938521388262838,0.04385524748101299,1874.54,1781.1331838587996,-0.049829193370747094,92.40300000000002,85.6241249888675,-6.778875011132527,0.0019232827316208966,0.002482948511979306,0.018381258566622812,0.022787489810223015,True
88,86,N60_SH20_Te10_Tc60,LPG100,train,,True,False,60.14833333333333,6.37258,29.393100000000004,21.1373,30.553800000000024,20.8951,21.248747123206144,0.016924883020715153,1953.31,1926.5527136083408,-0.01369843311694463,88.34640000000002,87.2142766121595,-1.1321233878405224,0.0002864516652648921,0.00018764706985940538,0.0005126813461182007,0.0009867800812424982,True
25,25,N60_SH20_Te10_Tc60,LPG68,train,,True,False,60.14833333333333,6.37173,31.82679999999999,21.2133,30.92470000000003,20.6885,20.992548565933518,0.014696501241439286,1944.94,1923.4967041360062,-0.011025170886502345,90.3913,87.75736009348861,-2.6339399065113867,0.00021598714873962647,0.00012155439307657889,0.0027750557724452846,0.00311259731426149,True
89,87,N60_SH20_Te20_Tc60,LPG100,validation,,False,True,60.14833333333333,8.19889,41.15289999999999,21.1729,31.25400000000002,26.8434,26.736119529322806,-0.003996530643554541,1949.37,1964.2120699432865,0.007613777755524298,89.93180000000001,89.08218186829339,-0.8496181317066203,1.5972257184870475e-05,5.796961171051662e-05,0.00028874038788985923,0.0003626822567852463,True
26,26,N60_SH20_Te20_Tc60,LPG68,validation,,False,True,60.14833333333333,8.46994,40.54180000000002,21.1586,30.780899999999974,28.0356,27.879493325470964,-0.005568158859772354,1925.53,1962.6640473592947,0.019285104547472454,86.27089999999998,88.522474790214,2.251574790214022,3.100439308766136e-05,0.0003719152574069427,0.002027835614370927,0.002430755264865531,True
93,91,N60_SH30_Te0_Tc60,LPG100,train,,True,False,60.14833333333333,4.68649,28.922399999999982,21.2616,31.31450000000001,14.5735,15.190349117541793,0.04232676553619874,1888.25,1799.4110325465515,-0.04704830793244985,100.62599999999998,87.88862975214482,-12.737370247855154,0.0017915550807563415,0.0022135432793066235,0.06489624033237826,0.06890133869244122,True
30,30,N60_SH30_Te0_Tc60,LPG68,train,,True,False,60.14833333333333,4.72849,30.159400000000005,21.2327,32.10219999999998,14.6311,15.255686279219452,0.042688948829510576,1870.67,1794.4174650865998,-0.040762152016871056,100.67500000000001,88.13550163082328,-12.539498369176727,0.0018223463521685724,0.001661553037046505,0.06289560774023432,0.0663795071294494,True
94,92,N60_SH30_Te10_Tc60,LPG100,validation,,False,True,60.14833333333333,6.41268,40.877999999999986,21.0873,31.3159,20.0216,20.326880919111105,0.015247578570698916,1951.9,1931.5068408660168,-0.010447850368350498,97.23450000000003,89.6530976673406,-7.581402332659422,0.0002324886522696368,0.00010915757731944163,0.022991064531861487,0.023332710761450565,True
31,31,N60_SH30_Te10_Tc60,LPG68,validation,,False,True,60.14833333333333,6.46011,39.40129999999999,21.1451,31.650500000000022,20.4809,20.594612982794864,0.005552147747162728,1943.91,1927.6540802500565,-0.00836248578892207,95.8945,89.327482217169,-6.5670177828309875,3.0826344606324155e-05,6.993116856992357e-05,0.017250289024007368,0.017351046537183615,True
95,93,N60_SH30_Te20_Tc60,LPG100,train,,True,False,60.14833333333333,8.35742,50.97719999999998,21.2292,31.658999999999992,26.4246,26.184638831944312,-0.009080976365042126,1937.84,1985.3444221171687,0.024514109584469645,94.7969,91.09558467877588,-3.701315321224115,8.24641317424537e-05,0.0006009415687193865,0.005479894042851349,0.006163299743313189,True
32,32,N60_SH30_Te20_Tc60,LPG68,train,,True,False,60.14833333333333,8.43544,50.63040000000001,21.1507,31.757000000000005,26.7902,26.45139666463807,-0.012646539979616733,1918.37,1968.979300447393,0.026381407365311693,93.69139999999999,90.96223908410974,-2.7291609158902475,0.0001599349734560444,0.0006959786545745221,0.002979327721929158,0.0038352413499597245,True
97,94,N70_SH10_Te0_Tc30,LPG100,train,,True,False,70.16316666666667,4.75184,11.617099999999994,10.6823,21.5625,20.1158,19.3997449717957,-0.035596646825097666,1379.35,1359.3134818147844,-0.01452605806011198,53.9332,49.95162053821542,-3.981579461784577,0.0012671212651907359,0.0002110063627657442,0.0063411900042019045,0.007819317632158384,True
34,33,N70_SH10_Te0_Tc30,LPG68,train,,True,False,70.16316666666667,4.76662,9.621690000000001,10.7354,23.53230000000002,19.7802,19.718791411746547,-0.003104548399584184,1342.0,1315.8054145736025,-0.019519065146346826,53.02690000000001,48.09686270404774,-4.930037295952275,9.638220765360718e-06,0.00038099390418733144,0.009722107095792167,0.010112739220744859,True
98,95,N70_SH10_Te5_Tc30,LPG100,train,,True,False,70.16316666666667,5.48869,15.568300000000022,10.7933,22.227300000000014,22.5226,22.428841508990985,-0.004162862680552548,1343.64,1329.059290497977,-0.010851648880669806,53.539800000000014,48.17979732087059,-5.360002679129423,1.7329425697137147e-05,0.00011775828342934226,0.011491851488109835,0.011626939197236313,True
35,34,N70_SH10_Te5_Tc30,LPG68,train,,True,False,70.16316666666667,5.50719,14.67919999999998,10.7134,22.79970000000003,22.8425,22.52688741948566,-0.013816901850250196,1292.38,1275.5352500022916,-0.013033898696752089,50.57679999999999,46.80553391728449,-3.771266082715499,0.0001909067767394473,0.0001698825152371958,0.005688979146656122,0.006049768438632765,True
99,96,N70_SH10_Te10_Tc30,LPG100,train,,True,False,70.16316666666667,6.33379,19.268599999999992,10.8049,22.11930000000001,26.3224,26.429771797873947,0.004079103648373605,1251.86,1252.469995688135,0.00048727149053018337,49.5754,45.68102815590839,-3.8943718440916086,1.663908657417486e-05,2.374335054835066e-07,0.00606645282402139,0.006083329344101048,True
36,35,N70_SH10_Te10_Tc30,LPG68,train,,True,False,70.16316666666667,6.34355,20.6687,10.822,22.239199999999983,26.344,25.971410005961822,-0.014143258200659758,1215.82,1216.61730030101,0.0006557716611093056,49.421100000000024,47.039412977112875,-2.3816870228871494,0.00020003175253052952,4.30036471514058e-07,0.002268973229995621,0.002469435018997665,True
100,97,N70_SH10_Te0_Tc40,LPG100,train,,True,False,70.16316666666667,4.72594,10.099400000000003,13.6967,24.4212,19.4329,19.4802043043853,0.002434238038856673,1658.49,1610.7130602307448,-0.028807493424292785,64.28949999999998,61.42789588611896,-2.8616041138810147,5.925514829816782e-06,0.000829871677390672,0.0032755112418322986,0.004111308434052788,True
37,36,N70_SH10_Te0_Tc40,LPG68,train,,True,False,70.16316666666667,4.76048,10.274000000000001,13.6925,25.748699999999985,19.486,19.61138087397508,0.006434407983941348,1581.37,1583.3314521427187,0.0012403499135047458,62.867200000000025,61.27153257147421,-1.5956674285258146,4.140160610380817e-05,1.5384679079312303e-06,0.001018461816983274,0.0010614018909950135,True
101,98,N70_SH10_Te5_Tc40,LPG100,train,,True,False,70.16316666666667,5.50356,14.300200000000018,13.7091,24.89519999999999,22.6959,22.626141322988165,-0.0030736246199460915,1637.5,1610.707201852761,-0.016362014135718472,61.62520000000001,58.93549149630411,-2.689708503695897,9.447168304338756e-06,0.0002677155065774511,0.002893812733941608,0.003170975408823398,True
38,37,N70_SH10_Te5_Tc40,LPG68,train,,True,False,70.16316666666667,5.4715,15.14240000000001,13.7062,26.377700000000004,22.4913,22.36249477150542,-0.005726891219919539,1564.67,1587.7874280314072,0.014774634927113839,61.327499999999986,60.00933176959887,-1.3181682304011133,3.27972830447915e-05,0.00021828983722949215,0.0006950269934555209,0.0009461141137298045,True
102,99,N70_SH10_Te10_Tc40,LPG100,train,,True,False,70.16316666666667,6.34686,20.102300000000014,13.7236,24.970100000000002,26.1285,25.816155963906578,-0.011954151064677343,1590.61,1591.206294079807,0.000374883899766143,60.354600000000005,58.40214947209938,-1.9524505279006235,0.00014290172767712645,1.4053793830387156e-07,0.0015248252255597695,0.0016678674911751999,True
39,38,N70_SH10_Te10_Tc40,LPG68,train,,True,False,70.16316666666667,6.3016,20.358299999999986,13.7316,26.75,25.9291,25.648061692210568,-0.010838722045478866,1524.29,1568.3099340367257,0.028878975809541352,59.882000000000005,59.00007774015535,-0.8819222598446572,0.00011747789557914956,0.0008339952438080746,0.0003111147489638028,0.0012625878883510268,True
103,100,N70_SH10_Te15_Tc40,LPG100,train,,True,False,70.16316666666667,7.28573,25.532699999999977,13.7451,25.213700000000017,30.0398,29.880416956313816,-0.0053057291888155556,1516.06,1536.744479794745,0.013643575976376443,58.73480000000001,57.6627738414976,-1.0720261585024105,2.8150762225049374e-05,0.0001861471654231564,0.000459696033805374,0.0006739939614535798,True
40,39,N70_SH10_Te15_Tc40,LPG68,train,,True,False,70.16316666666667,7.28787,24.904499999999985,13.7411,27.0,30.2973,29.86992847182613,-0.014105927860696088,1443.75,1507.2387647930395,0.04397490202115284,57.067200000000014,57.03508685295043,-0.03211314704958568,0.0001989772008111621,0.001933792007769992,4.1250168537132537e-07,0.0021331817102665253,True
104,101,N70_SH10_Te20_Tc40,LPG100,validation,,False,True,70.16316666666667,8.20548,30.907899999999984,13.7166,25.385800000000017,33.8767,47.05068925362892,0.38888053599166716,1415.74,1429.1856526869951,0.009497261281729008,58.21890000000002,57.58095395724183,-0.6379460427581876,0.15122807127316634,9.019797185342893e-05,0.0001627900613883325,0.1514810593064081,True
41,40,N70_SH10_Te20_Tc40,LPG68,validation,,False,True,70.16316666666667,8.17964,30.225900000000024,13.6985,27.25400000000002,34.0073,33.76333366061342,-0.007173940283015323,1351.51,1414.9035836294345,0.04690574515130086,57.20940000000002,56.80441772511358,-0.4049822748864358,5.1465419184269974e-05,0.002200148928198784,6.560425718887704e-05,0.002317218604571931,True
105,102,N70_SH10_Te25_Tc40,LPG100,validation,,False,True,70.16316666666667,9.48318,34.12110000000001,13.6934,25.227199999999982,39.938,41.22406845075842,0.03220162378582869,1242.98,1280.7614421531814,0.030395856854640746,54.76279999999997,53.8920995920094,-0.8707004079905687,0.0010369445744440482,0.0009239081139278108,0.00030324768018997713,0.0022641003685618362,True
42,41,N70_SH10_Te25_Tc40,LPG68,validation,,False,True,70.16316666666667,9.44436,35.31299999999999,13.7246,27.625,39.6292,38.13830889317402,-0.03762102456839833,1188.29,1268.3651110679318,0.06738684249461979,55.09300000000002,55.307744677774735,0.21474467777471773,0.0014153414895760308,0.004540986541394696,1.844611065302694e-05,0.005974774141623753,True
106,103,N70_SH10_Te0_Tc50,LPG100,validation,,False,True,70.16316666666667,4.79329,11.086099999999988,17.2014,25.84269999999998,19.4779,19.66596200002005,0.00965514762988029,1935.73,1868.6402800411527,-0.03465861455825314,75.67809999999997,74.18891367731283,-1.4891863226871465,9.322187575478298e-05,0.0012012195630975568,0.0008870703614713864,0.0021815118003237263,True
43,42,N70_SH10_Te0_Tc50,LPG68,validation,,False,True,70.16316666666667,4.71181,10.343200000000024,17.2042,27.19490000000002,18.9296,19.38874440993261,0.024255367780228188,1925.7,1845.0034662419414,-0.041905039080884166,75.74559999999997,74.25447590550607,-1.4911240944938982,0.0005883228661541317,0.0017560323003704293,0.0008893804260720992,0.00323373559259666,True
107,104,N70_SH10_Te5_Tc50,LPG100,train,,True,False,70.16316666666667,5.49938,14.331799999999987,17.2081,26.463700000000017,22.4212,22.547654977280324,0.005639973653520869,1949.98,1910.736429455477,-0.020125114382979814,72.1062,71.3610556437352,-0.7451443562648024,3.180930281240954e-05,0.000405020228928021,0.0002220960446693147,0.0006589255764097452,True
44,43,N70_SH10_Te5_Tc50,LPG68,train,,True,False,70.16316666666667,5.47031,14.61439999999999,17.2049,29.247299999999996,22.2631,22.40155828749354,0.006219182750539787,1861.02,1890.9205916824621,0.016066776113347503,71.22680000000003,71.84332424575626,0.6165242457562385,3.867823408461163e-05,0.0002581412946764339,0.0001520408582421195,0.000448860387003165,True
108,105,N70_SH10_Te10_Tc50,LPG100,train,,True,False,70.16316666666667,6.34528,18.978099999999984,17.2207,26.625,25.9778,25.98222348357048,0.00017027937587021924,1937.85,1924.067160052597,-0.00711243901612757,69.55700000000002,69.47979210739663,-0.07720789260338279,2.89950658467514e-08,5.058678875813371e-05,2.3844234721021962e-06,5.300020729608266e-05,True
45,44,N70_SH10_Te10_Tc50,LPG68,train,,True,False,70.16316666666667,6.25191,20.59910000000002,17.1869,29.37900000000002,25.3072,25.32591237994673,0.0007394093359489595,1862.67,1913.226155590315,0.027141767242890635,70.79329999999999,71.59407215550311,0.8007721555031253,5.467261660884813e-07,0.0007366755290672512,0.0002564944180116486,0.0009937166732449881,True
109,106,N70_SH10_Te15_Tc50,LPG100,validation,,False,True,70.16316666666667,7.29138,26.018399999999986,17.1854,26.86020000000002,29.7082,29.48789160185854,-0.007415743738814817,1907.33,1925.4163663699392,0.009482557486087506,69.60000000000002,69.95212937569278,0.3521293756927548,5.4993255199771167e-05,8.991889647695421e-05,4.959803889030771e-05,0.00019451019056703308,True
46,45,N70_SH10_Te15_Tc50,LPG68,validation,,False,True,70.16316666666667,7.36136,25.890100000000018,17.164,26.110299999999995,30.1301,29.82035485898136,-0.010280255990475884,1881.16,1896.7044459334447,0.008263223720175183,68.2962,69.30468550230961,1.008485502309611,0.0001056836632297153,6.828086624966579e-05,0.0004068172033474674,0.0005807817328268485,True
110,107,N70_SH10_Te20_Tc50,LPG100,train,,True,False,70.16316666666667,8.22477,31.29680000000002,17.1427,26.81450000000001,33.6656,33.18918221846112,-0.014151471577481867,1848.05,1886.1247955732356,0.020602686925806024,68.23090000000002,69.43723831273303,1.2063383127330098,0.0002002641478082771,0.00042447070856277847,0.00058210084990701,0.0012068357062780656,True
47,46,N70_SH10_Te20_Tc50,LPG68,train,,True,False,70.16316666666667,8.4339,29.414300000000026,17.119,22.97980000000001,35.0366,34.314021528333456,-0.02062353286753127,1812.17,1835.4554472568805,0.012849482806182921,66.02139999999997,66.40482959364107,0.38342959364109674,0.00042533010793814255,0.00016510920838639053,5.880730131191064e-05,0.0006492466176364437,True
111,108,N70_SH10_Te25_Tc50,LPG100,train,,True,False,70.16316666666667,9.50841,35.00580000000002,17.1653,24.661299999999983,39.5237,38.70801487819688,-0.020637873524065764,1734.94,1795.5460697967994,0.03493266037834131,65.70350000000002,66.48037689899604,0.7768768989960222,0.0004259218235953346,0.0012202907611085366,0.00024141508647747026,0.0018876276711813414,True
48,47,N70_SH10_Te25_Tc50,LPG68,train,,True,False,70.16316666666667,9.44774,34.00650000000002,17.1805,24.428800000000024,39.4457,38.89383127722313,-0.013990592707871063,1723.97,1782.0555294171793,0.03369288874932819,65.37610000000001,65.88926622915926,0.5131662291592534,0.00019573668431753497,0.0011352107522746059,0.00010533583149981093,0.0014362832680919516,True
118,115,N70_SH20_Te0_Tc50,LPG100,train,,True,False,70.16316666666667,4.72049,18.912500000000023,17.184,29.43950000000001,18.183,18.644827433302076,0.02539885790585039,1933.32,1867.5380297967713,-0.03402539165954355,83.47739999999999,82.09284112372336,-1.3845588762766283,0.0006451019829215789,0.0011577272775853355,0.0007668013127505599,0.0025696305732574743,True
55,54,N70_SH20_Te0_Tc50,LPG68,train,,True,False,70.16316666666667,4.77341,20.5634,17.1432,28.16840000000002,18.5894,18.717457673749383,0.006888747014394125,1924.26,1852.1139115528701,-0.037492900360205916,83.73259999999999,83.0352205144282,-0.697379485571787,4.7454835428323976e-05,0.001405717577420329,0.0001945352587585481,0.0016477076716072008,True
119,116,N70_SH20_Te10_Tc50,LPG100,train,,True,False,70.16316666666667,6.32925,31.028599999999983,17.2103,29.49599999999998,24.5057,24.474580943199914,-0.00126987014450064,1950.69,1943.14780483982,-0.0038664242704786744,81.05989999999997,80.87818908835465,-0.18171091164532527,1.6125701838940763e-06,1.494923663934655e-05,1.3207542164390084e-05,2.976934898763071e-05,True
56,55,N70_SH20_Te10_Tc50,LPG68,train,,True,False,70.16316666666667,6.44475,31.377099999999984,17.1738,26.79570000000001,25.0873,25.089384756395702,8.31000703822582e-05,1931.56,1922.549411704026,-0.00466492798358531,79.88400000000001,80.31691530336724,0.43291530336722417,6.905621697536266e-09,2.1761553092037302e-05,7.496626395581429e-05,9.673472266954913e-05,True
122,119,N70_SH30_Te0_Tc50,LPG100,validation,,False,True,70.16316666666667,4.74389,30.39319999999998,17.0666,29.663999999999987,17.6488,17.808770360234835,0.009064092756155162,1937.03,1863.6160503068902,-0.03790026468000485,92.59480000000002,86.76645101564941,-5.828348984350612,8.215777749218448e-05,0.001436430062814423,0.013587860753352323,0.01510644859365893,True
59,58,N70_SH30_Te0_Tc50,LPG68,validation,,False,True,70.16316666666667,4.78442,30.496800000000007,17.1456,29.281200000000013,17.663,17.968168366082256,0.01727726694685261,1922.26,1855.6667737330167,-0.034643194087679796,91.82,86.80279290042569,-5.017207099574307,0.0002985039531528057,0.0012001508965966525,0.010068946832007533,0.011567601681756991,True
112,109,N70_SH10_Te0_Tc60,LPG100,validation,,False,True,70.16316666666667,4.72874,9.236649999999997,21.2193,30.474499999999978,18.5593,19.53677173185226,0.052667489175359794,2217.68,2108.65787345251,-0.049160440887544565,85.6782,83.85620488732116,-1.8219951126788487,0.002773864416036641,0.0024167489482577634,0.0013278664762502443,0.006518479840544648,True
49,48,N70_SH10_Te0_Tc60,LPG68,validation,,False,True,70.16316666666667,4.78747,9.866150000000005,21.2104,29.46640000000002,19.0563,19.754270025398952,0.036626733699561376,2198.36,2102.764277577985,-0.04348501720465037,85.32740000000001,83.96851046838992,-1.3588895316100889,0.001341517621498585,0.0018909467212887385,0.0007386323036477947,0.0039710966464351185,True
113,110,N70_SH10_Te5_Tc60,LPG100,validation,,False,True,70.16316666666667,5.50978,15.982199999999978,21.2347,30.697600000000023,21.5734,22.457348172037488,0.040973985187197526,2276.2,2198.9218129262767,-0.033950525908849394,85.55860000000001,84.95122540148594,-0.6073745985140704,0.0016788674621206823,0.001152638209487454,0.00014756156116805126,0.0029790672327761874,True
50,49,N70_SH10_Te5_Tc60,LPG68,validation,,False,True,70.16316666666667,5.47007,15.58080000000001,21.1518,28.462400000000002,21.6663,22.297451176584584,0.02913054728239639,2248.91,2176.819666075154,-0.03205567760597161,83.75329999999997,84.67176952500984,0.9184695250098684,0.0008485887849719317,0.00102756646677799,0.00033743450734874137,0.002213589759098663,True
114,111,N70_SH10_Te10_Tc60,LPG100,train,,True,False,70.16316666666667,6.3544,20.31970000000001,21.2368,30.733900000000006,25.2589,25.816990822637496,0.022094818960346485,2294.82,2262.4087276838036,-0.014123666481988373,81.714,82.74132315702508,1.02732315702508,0.00048818102489048656,0.00019947795489444183,0.0004221571475839909,0.0011098161273689192,True
51,50,N70_SH10_Te10_Tc60,LPG68,train,,True,False,70.16316666666667,6.35795,19.82850000000002,21.1432,28.774200000000008,25.5487,25.92492247966644,0.014725699533300718,2280.95,2241.692416003352,-0.017211067316972306,80.23840000000001,82.02506536918105,1.786665369181037,0.000216846226745053,0.00029622083818935227,0.0012768692565723243,0.0017899363215067294,True
115,112,N70_SH10_Te15_Tc60,LPG100,train,,True,False,70.16316666666667,7.32349,25.078399999999988,21.2399,30.603499999999997,29.3589,29.747060885631647,0.013221233957391165,2297.91,2302.7760165935415,0.0021175836275317828,79.41520000000003,80.91617086905507,1.5009708690550383,0.00017480102735607325,4.484160419590664e-06,0.0009011654199007347,0.0010804506076763987,True
52,51,N70_SH10_Te15_Tc60,LPG68,train,,True,False,70.16316666666667,7.30263,25.3639,21.163,28.93549999999999,29.7139,29.653444338212534,-0.0020345919514928035,2279.2,2283.0840655724305,0.0017041354740394699,79.19229999999999,81.08685110331652,1.8945511033165303,4.139564409079294e-06,2.9040777138797286e-06,0.0014357295532311527,0.0014427731953541116,True
116,113,N70_SH10_Te20_Tc60,LPG100,train,,True,False,70.16316666666667,8.33446,30.33839999999998,21.1421,30.599499999999978,34.1422,33.64382396231295,-0.014597068662448698,2279.12,2304.0698377172694,0.010947136490079279,77.76189999999997,79.75257172183922,1.9906717218392487,0.00021307441353624182,0.00011983979733242528,0.0015851095616521754,0.0019180237725208425,True
53,52,N70_SH10_Te20_Tc60,LPG68,train,,True,False,70.16316666666667,8.33105,29.40609999999998,21.1775,28.762099999999975,34.5705,33.96242556051979,-0.017589402510238994,2261.69,2292.88568169614,0.013793084682754975,76.74799999999999,79.03982781930068,2.2918278193006927,0.0003093870806672018,0.0001902491850656499,0.0021009899013282275,0.0026006261670610794,True
117,114,N70_SH10_Te25_Tc60,LPG100,train,,True,False,70.16316666666667,9.5218,34.91089999999997,21.1697,30.318499999999972,39.7423,38.50024303088822,-0.03125277019980677,2223.88,2279.5419216512537,0.02502919296511208,75.82130000000001,78.07125452388487,2.249954523884867,0.00097673564516193,0.000626460500484816,0.002024918143819991,0.003628114289466737,True
54,53,N70_SH10_Te25_Tc60,LPG68,train,,True,False,70.16316666666667,9.47804,34.76350000000002,21.2001,28.94290000000001,39.6077,38.420531179229904,-0.02997318250668679,2215.36,2249.0897616579555,0.015225408808480445,76.18189999999998,78.08423683699493,1.902336836994948,0.000898391669579155,0.00023181307338535393,0.0014475541765551774,0.0025777589195196864,True
120,117,N70_SH20_Te0_Tc60,LPG100,validation,,False,True,70.16316666666667,4.72826,20.47750000000002,21.2284,28.127700000000004,17.9397,18.52471246456651,0.03260993576071569,2210.69,2116.287842581471,-0.04270257585574144,93.8349,86.23593885722818,-7.598961142771827,0.001063407910318004,0.001823509984715352,0.023097684179742447,0.025984602074775803,True
57,56,N70_SH20_Te0_Tc60,LPG68,validation,,False,True,70.16316666666667,4.79792,20.510199999999998,21.154,31.09269999999998,18.1915,18.837486384464157,0.035510341888472796,2198.62,2108.194461397083,-0.04112831621786239,93.75630000000001,86.19059831504728,-7.565701684952728,0.0012609843810362257,0.0016915383949164828,0.022895936794278617,0.025848459570231325,True
121,118,N70_SH20_Te10_Tc60,LPG100,train,,True,False,70.16316666666667,6.35466,29.997299999999996,21.1335,28.397800000000018,24.4248,24.611304387444857,0.00763586139681216,2294.14,2264.2951878591207,-0.013009150331226182,89.92439999999999,87.59500555412927,-2.3293944458707188,5.830637927132616e-05,0.0001692379923404423,0.0021704313937813413,0.0023979757653931097,True
58,57,N70_SH20_Te10_Tc60,LPG68,train,,True,False,70.16316666666667,6.39812,29.727599999999995,21.3161,30.637099999999975,24.7191,24.847796544403856,0.005206360442081559,2290.41,2267.727039043262,-0.009903450018441284,88.20609999999999,87.59452589101221,-0.6115741089877815,2.7106189052871686e-05,9.807832226776467e-05,0.00014960915631367954,0.0002747936676343159,True
123,120,N70_SH30_Te0_Tc60,LPG100,validation,,False,True,70.16316666666667,4.69777,30.170000000000016,21.2254,31.961000000000013,17.171,17.64977986975752,0.027883051060364705,2204.25,2117.053196254819,-0.0395584909811415,102.48599999999999,88.38213534490166,-14.103864655098334,0.0007774645364349053,0.0015648742087050536,0.0795675992837328,0.08190993802887277,True
60,59,N70_SH30_Te0_Tc60,LPG68,validation,,False,True,70.16316666666667,4.76399,30.831099999999992,21.1798,32.502700000000004,17.3423,17.86860834993535,0.030348243885490733,2192.79,2110.9489669670493,-0.0373227865107697,102.029,88.47797179582454,-13.551028204175452,0.0009210159069332256,0.0013929903929284927,0.07345214615614344,0.07576615245600515,True
124,121,N70_SH30_Te10_Tc60,LPG100,validation,,False,True,70.16316666666667,6.38645,39.69690000000003,21.2014,32.15190000000001,23.57,23.689152214910372,0.005055248829459957,2298.36,2277.621519135794,-0.009023164719280663,98.74760000000003,89.63871495206621,-9.108885047933825,2.555554072775627e-05,8.141750155127128e-05,0.03318871472658896,0.03329568776886799,True
61,60,N70_SH30_Te10_Tc60,LPG68,validation,,False,True,70.16316666666667,6.35542,39.668499999999995,21.1752,32.10079999999999,23.5618,23.56455019934614,0.00011672280327212903,2279.89,2261.4653115918068,-0.008081393579599472,97.22410000000002,89.63455744647518,-7.589542553524836,1.3624212803704135e-08,6.530892218839156e-05,0.023040462468705718,0.023105785015106912,True
