idx,is_train,f_oper_hz,p_suc_bar,T_suc_C,p_out_bar,T_amb_C,m_meas_gps,m_calc_gps,e_m_rel,P_meas_W,P_calc_W,e_P_rel,T_dis_meas_C,T_dis_calc_C,e_T_dis_K,ok
0,False,60.14833333333333,4.77135,9.673780000000022,10.6935,21.603499999999997,17.4099,16.964354326136657,-0.02559151252237768,1122.57,1028.8579250826938,-0.08347993881656035,51.13839999999999,48.55743109987935,-2.580968900120638,True
1,True,60.14833333333333,5.48988,15.536600000000021,10.719,21.705600000000004,19.4407,19.453205134716907,0.0006432450846372006,1069.86,997.5953972136083,-0.06754584972462907,49.206200000000024,48.734733860518986,-0.47146613948103777,True
2,False,60.14833333333333,6.30289,19.68599999999998,10.679,21.9615,22.4671,22.47849494285483,0.0005071835196723828,992.239,928.965719522912,-0.06376818536369566,47.61529999999999,46.87121978302309,-0.7440802169768972,True
3,False,60.14833333333333,4.73131,10.579600000000028,13.69,23.79570000000001,16.3785,16.517597897689853,0.008492712866859486,1371.86,1309.4612125006333,-0.04548480712271408,62.327,61.493851684746744,-0.8331483152532542,True
4,False,60.14833333333333,5.55022,14.825400000000002,13.9246,17.899200000000008,19.586,19.556795845731536,-0.0014910729229278274,1373.44,1335.7459227757613,-0.02744501195846838,59.68360000000001,59.39679717118344,-0.28680282881657604,True
5,True,60.14833333333333,6.30283,19.805600000000027,13.6894,20.154600000000016,22.5857,22.19962946164601,-0.0170935830350174,1316.15,1294.7707904252352,-0.016243748489735088,57.4717,58.39849178843684,0.9267917884368444,True
6,True,60.14833333333333,7.26939,24.657100000000014,13.7288,20.58330000000001,25.9376,25.787290621645624,-0.0057950380279737645,1250.77,1247.201276254095,-0.002853221412333906,57.09559999999999,56.72191411839276,-0.37368588160722993,True
7,False,60.14833333333333,8.39389,29.991899999999987,13.6998,20.88869999999997,30.0183,29.95132531250323,-0.0022311285947829163,1139.59,1148.8548574919676,0.008129991919872515,55.40809999999999,55.57699034183025,0.16889034183026297,True
8,False,60.14833333333333,9.38441,35.32639999999998,13.7072,21.048400000000015,33.6089,33.5182122322976,-0.002698325970275528,1027.27,1040.0199377707686,0.012411476798474208,55.52729999999997,55.60250089807181,0.0752008980718415,True
9,False,60.14833333333333,4.75311,9.904800000000023,17.1935,26.237900000000025,16.4602,16.476623440001987,0.0009977667344251984,1625.09,1567.9483290426012,-0.03516215776196929,72.8888,71.60601557437303,-1.2827844256269714,True
10,False,60.14833333333333,5.53394,14.532500000000027,17.2024,27.306500000000028,19.2189,19.29935014059276,0.004185990904409742,1641.16,1610.974872484367,-0.0183925561893008,70.64710000000002,69.40495781017938,-1.2421421898206404,True
11,False,60.14833333333333,6.39275,20.698300000000017,17.1276,26.767499999999984,22.1482,22.2231417866838,0.0033836513433957993,1618.66,1625.5234376392382,0.004240197224394393,69.19150000000002,69.69708842938132,0.5055884293813051,True
12,True,60.14833333333333,7.28526,24.68380000000002,17.1941,26.50400000000002,25.5488,25.479431069351406,-0.00271515416178425,1587.98,1625.5153841882272,0.023637189503789235,66.82150000000001,68.5850963254444,1.7635963254443823,True
13,False,60.14833333333333,8.37978,30.766200000000026,17.2361,26.857500000000016,29.5286,29.401916169594507,-0.0042902078122732945,1524.13,1592.3293152621682,0.044746389915668594,66.48990000000003,68.00460147383535,1.5147014738353164,True
14,True,60.14833333333333,9.42186,36.665099999999995,17.1474,27.090100000000007,33.173,33.01954683004836,-0.004625845414995333,1446.86,1518.1064286695441,0.04924210267029583,67.45330000000001,68.20001456206745,0.7467145620674387,True
15,True,60.14833333333333,4.75998,10.057799999999986,21.2214,24.75400000000002,16.0946,16.413449801985116,0.019810980203615935,1883.77,1806.142881114913,-0.04120838472057997,83.45179999999999,81.3274780742725,-2.124321925727486,True
16,False,60.14833333333333,5.47093,14.607799999999997,21.2197,26.487900000000025,18.5994,18.919420465681114,0.0172059564115572,1922.46,1878.3538930020873,-0.022942535604336567,81.49709999999999,80.21825321073408,-1.2788467892659128,True
17,False,60.14833333333333,6.33767,20.14670000000001,21.2408,26.802399999999977,21.6908,21.868307672352067,0.00818354658897169,1944.61,1941.4950436569836,-0.0016018411625037254,80.37239999999997,80.17256016186599,-0.19983983813398254,True
18,False,60.14833333333333,7.28752,24.871100000000013,21.1725,27.192200000000014,25.1205,25.301684932786227,0.007212632423169385,1943.15,1974.1460919892227,0.015951466427822192,77.68299999999999,78.8330348062841,1.1500348062841113,True
19,True,60.14833333333333,8.32119,29.937900000000013,21.2386,27.36020000000002,28.9463,28.96348081777343,0.0005935410665067753,1921.37,1991.1517505855236,0.03631874682415348,76.7835,78.46190602492447,1.6784060249244703,True
20,False,60.14833333333333,9.47442,34.78890000000001,21.1756,28.23509999999999,33.2654,33.127987896245585,-0.0041307816456263025,1878.16,1966.0413395488004,0.04679118900881729,76.12029999999999,77.721995593256,1.6016955932560109,True
21,False,60.14833333333333,4.73894,20.66980000000001,17.1369,27.844100000000026,15.6205,15.794788953468142,0.011157706441416337,1628.12,1567.9964082217878,-0.03692823119807642,81.84069999999997,80.27236915290302,-1.568330847096945,True
22,True,60.14833333333333,6.36114,30.158999999999992,17.1379,28.793499999999995,21.0768,21.271937201132516,0.009258388423883934,1636.07,1631.5637115945956,-0.002754337164916132,78.1035,78.12699972763755,0.02349972763755659,True
23,True,60.14833333333333,8.34649,40.02679999999998,17.1632,28.95429999999999,28.0766,28.03669465985729,-0.0014213024419875708,1540.55,1591.4020130560762,0.03300899877061836,74.9246,76.53493986733565,1.6103398673356537,True
24,False,60.14833333333333,4.70768,19.041600000000017,21.151,30.711000000000013,15.2689,15.653778845319241,0.02520671726969481,1874.54,1802.3781535611301,-0.03849576239443797,92.40300000000002,89.094348650786,-3.308651349214017,True
25,False,60.14833333333333,6.37173,31.82679999999999,21.2133,30.92470000000003,20.6885,20.997342545393405,0.014928223186475797,1944.94,1951.112700105311,0.0031737226368477867,90.3913,89.98366873746949,-0.40763126253051496,True
26,False,60.14833333333333,8.46994,40.54180000000002,21.1586,30.780899999999974,28.0356,28.183807221680908,0.005286393787930832,1925.53,1992.852177135048,0.03496293339238954,86.27089999999998,87.13521003146116,0.8643100314611729,True
27,False,60.14833333333333,4.76698,29.7937,17.2159,29.715100000000007,15.0627,15.398929429734316,0.022321989399929354,1621.6,1578.5554836786832,-0.026544472324442903,89.73419999999999,87.90838629737607,-1.8258137026239183,True
28,False,60.14833333333333,6.37078,39.49369999999999,17.1567,29.580600000000004,20.3035,20.545746785465667,0.011931282067902949,1628.71,1635.705847546401,0.004295330381959284,85.6438,86.3750047026262,0.7312047026262007,True
29,False,60.14833333333333,8.44081,50.63240000000002,17.1766,29.813199999999995,27.0184,27.14414554048875,0.004654070577412073,1540.22,1592.9527838187523,0.034237176389575685,83.71690000000001,85.9948539005187,2.277953900518696,True
30,False,60.14833333333333,4.72849,30.159400000000005,21.2327,32.10219999999998,14.6311,15.136965135671103,0.0345746482267979,1870.67,1815.3682485328218,-0.029562537201739625,100.67500000000001,98.69602446489449,-1.9789755351055192,True
31,False,60.14833333333333,6.46011,39.40129999999999,21.1451,31.650500000000022,20.4809,20.701301097084404,0.010761299409908887,1943.91,1955.838057777436,0.00613611626949595,95.8945,96.15827278074448,0.26377278074448895,True
32,True,60.14833333333333,8.43544,50.63040000000001,21.1507,31.757000000000005,26.7902,26.856901541878003,0.002489773942635942,1918.37,1998.130350401129,0.04157714643219457,93.69139999999999,96.62508837519465,2.933688375194663,True
33,True,70.16316666666667,4.76662,9.621690000000001,10.7354,23.53230000000002,19.7802,19.741166490465982,-0.0019733627331381953,1342.0,1207.8495188545699,-0.09996310070449343,53.02690000000001,49.11667793337625,-3.91022206662376,True
34,False,70.16316666666667,5.50719,14.67919999999998,10.7134,22.79970000000003,22.8425,22.836913626223428,-0.0002445605243109883,1292.38,1165.4516005472574,-0.09821290909232794,50.57679999999999,48.52915046799785,-2.04764953200214,True
35,False,70.16316666666667,6.34355,20.6687,10.822,22.239199999999983,26.344,26.27939035347134,-0.002452537447945047,1215.82,1106.1592933044587,-0.09019485342858413,49.421100000000024,48.33361205553882,-1.087487944461202,True
36,False,70.16316666666667,4.76048,10.274000000000001,13.6925,25.748699999999985,19.486,19.412079897673276,-0.0037934980153300213,1581.37,1530.0752606965382,-0.032436899209838166,62.867200000000025,61.19875715121128,-1.668442848788743,True
37,True,70.16316666666667,5.4715,15.14240000000001,13.7062,26.377700000000004,22.4913,22.40716493796756,-0.00374078252624066,1564.67,1538.9767433317932,-0.016420878950965334,61.327499999999986,59.64421326467419,-1.6832867353257939,True
38,False,70.16316666666667,6.3016,20.358299999999986,13.7316,26.75,25.9291,25.759444164972876,-0.006543066864145741,1524.29,1520.1052971290214,-0.002745345617289674,59.882000000000005,59.97473401285498,0.09273401285497584,True
39,True,70.16316666666667,7.28787,24.904499999999985,13.7411,27.0,30.2973,30.03565682193681,-0.008635857916817313,1443.75,1459.46532488119,0.010885073510781051,57.067200000000014,58.03204230107076,0.9648423010707461,True
40,False,70.16316666666667,8.17964,30.225900000000024,13.6985,27.25400000000002,34.0073,33.73307219318239,-0.008063792386270419,1351.51,1368.566258038654,0.012620149343071096,57.20940000000002,57.6042807101789,0.3948807101788816,True
41,False,70.16316666666667,9.44436,35.31299999999999,13.7246,27.625,39.6292,39.320364188067224,-0.00779313768465606,1188.29,1211.507813011358,0.019538844062777505,55.09300000000002,55.99196298849671,0.8989629884966917,True
42,True,70.16316666666667,4.71181,10.343200000000024,17.2042,27.19490000000002,18.9296,19.052622365942174,0.0064989416544549705,1925.7,1830.4403428916837,-0.0494675479609058,75.74559999999997,72.01964589772581,-3.7259541022741587,True
43,False,70.16316666666667,5.47031,14.61439999999999,17.2049,29.247299999999996,22.2631,22.150936814114996,-0.005038075824346233,1861.02,1881.3517711680906,0.010925068601138399,71.22680000000003,71.13309597866623,-0.0937040213337923,True
44,False,70.16316666666667,6.25191,20.59910000000002,17.1869,29.37900000000002,25.3072,25.236249897080054,-0.0028035540446966767,1862.67,1904.968689177936,0.022708632864616884,70.79329999999999,71.13896990726153,0.3456699072615379,True
45,True,70.16316666666667,7.36136,25.890100000000018,17.164,26.110299999999995,30.1301,30.019609421109504,-0.0036671162356081144,1881.16,1894.9089367955548,0.007308754595863665,68.2962,68.65925067082355,0.36305067082355436,True
46,True,70.16316666666667,8.4339,29.414300000000026,17.119,22.97980000000001,35.0366,34.763544196704814,-0.0077934446634430055,1812.17,1841.8618294051203,0.01638468212425992,66.02139999999997,66.70957219224704,0.688172192247066,True
47,False,70.16316666666667,9.44774,34.00650000000002,17.1805,24.428800000000024,39.4457,39.14977176725081,-0.007502167099308399,1723.97,1775.4173613023693,0.02984237620281638,65.37610000000001,66.05516260782673,0.6790626078267223,True
48,False,70.16316666666667,4.78747,9.866150000000005,21.2104,29.46640000000002,19.0563,19.253972006033372,0.01037305279793932,2198.36,2112.6313383341976,-0.03899664370976663,85.32740000000001,81.02366309593447,-4.303736904065545,True
49,False,70.16316666666667,5.47007,15.58080000000001,21.1518,28.462400000000002,21.6663,21.91432671573978,0.011447580608584751,2248.91,2191.070183810411,-0.02571904442133699,83.75329999999997,81.66464812954291,-2.0886518704570562,True
50,False,70.16316666666667,6.35795,19.82850000000002,21.1432,28.774200000000008,25.5487,25.658680171309967,0.004304726710555373,2280.95,2261.820678222777,-0.008386559011474448,80.23840000000001,79.92472613627041,-0.3136738637296048,True
51,False,70.16316666666667,7.30263,25.3639,21.163,28.93549999999999,29.7139,29.40612896631319,-0.010357813470692423,2279.2,2307.297769187376,0.012327908558869893,79.19229999999999,80.19784403229914,1.0055440322991558,True
52,True,70.16316666666667,8.33105,29.40609999999998,21.1775,28.762099999999975,34.5705,33.849460547214136,-0.020857073307758656,2261.69,2319.8617923434085,0.025720497655915997,76.74799999999999,78.53368937498084,1.7856893749808478,True
53,False,70.16316666666667,9.47804,34.76350000000002,21.2001,28.94290000000001,39.6077,38.65937178850532,-0.023943026519961497,2215.36,2300.1291070682346,0.03826425821005808,76.18189999999998,78.04482344723692,1.8629234472369376,True
54,True,70.16316666666667,4.77341,20.5634,17.1432,28.16840000000002,18.5894,18.53675221925097,-0.0028321398619122196,1924.26,1836.1828747879085,-0.04577194620897984,83.73259999999999,80.58420200996653,-3.148397990033459,True
55,True,70.16316666666667,6.44475,31.377099999999984,17.1738,26.79570000000001,25.0873,25.022436089531315,-0.002585527755824102,1931.56,1912.043337596444,-0.010104093273600623,79.88400000000001,79.50887515255204,-0.375124847447978,True
56,False,70.16316666666667,4.79792,20.510199999999998,21.154,31.09269999999998,18.1915,18.524214257594032,0.018289544984967154,2198.62,2120.015973734264,-0.03575152880704069,93.75630000000001,90.69769406620281,-3.058605933797196,True
57,False,70.16316666666667,6.39812,29.727599999999995,21.3161,30.637099999999975,24.7191,24.728484874150173,0.00037966083515073024,2290.41,2286.424054489339,-0.0017402759814446611,88.20609999999999,88.76499469675787,0.558894696757875,True
58,False,70.16316666666667,4.78442,30.496800000000007,17.1456,29.281200000000013,17.663,17.958439466739843,0.01672646021286539,1922.26,1841.2609108747713,-0.042137426323821225,91.82,88.46275150396434,-3.357248496035652,True
59,False,70.16316666666667,4.76399,30.831099999999992,21.1798,32.502700000000004,17.3423,17.696161809041534,0.020404548937657196,2192.79,2123.2085564912645,-0.03173192303354877,102.029,99.64264811429484,-2.386351885705153,True
60,True,70.16316666666667,6.35542,39.668499999999995,21.1752,32.10079999999999,23.5618,23.680942939571462,0.005056614501925294,2279.89,2282.0261326492773,0.0009369454882812711,97.22410000000002,97.46016682213474,0.23606682213471686,True
